  const SITE_CHECKLIST_DATA = [{"id": "hg-opr-shift", "title": "Hyundai Genset — Operator shift round – Hyundai genset", "code": "HG-OPR-SHIFT", "dept": "Gen Set — Hyundai HiMSEN 9H21/32 · LAL-CL-HG-OPR-SHIFT Rev 0 · Interval: 1 day (Every shift (2x per day)) · Trade: Operator · Est. 0.5 h × 1 · Shutdown: No", "category": "genset", "tag": "e.g. GEN-001", "prefix": "hoprshift", "safety": ["Job purpose understood: Detect abnormal running early: leaks, noise, temperatures, pressures, exhaust colour, alarms. Catch problems the SCADA does not show.", "Safety: Engine running – stay clear of rotating parts and hot surfaces; hearing protection; use IR thermometer, no hand touch [O02100].", "Pronto WO number, genset number (001–006), engine hours and load recorded in the header"], "sections": [{"key": "readings_record_values", "title": "Readings (record values)", "rows": [["", "Load (kW) and power factor", "Record · Ref. SCADA", "Shift", "HG-OPR-SHIFT-1"], ["", "Engine speed", "1,000 rpm · Ref. G01400", "Shift", "HG-OPR-SHIFT-2"], ["", "Lube oil inlet pressure (local gauge PI61)", "4.2–5.2 bar · Ref. G01400", "Shift", "HG-OPR-SHIFT-3"], ["", "Lube oil inlet temperature (TI62)", "60–70 °C · Ref. G01400", "Shift", "HG-OPR-SHIFT-4"], ["", "HT water outlet temperature (TI76)", "75–85 °C (alarm 90 °C, stop 95 °C) · Ref. G01400", "Shift", "HG-OPR-SHIFT-5"], ["", "LT water inlet temperature (TI71)", "30–40 °C · Ref. G01400", "Shift", "HG-OPR-SHIFT-6"], ["", "Charge-air pressure after cooler", "3.3–4.3 bar at rated load · Ref. G01400", "Shift", "HG-OPR-SHIFT-7"], ["", "Charge-air temperature after cooler (TI21)", "35–55 °C · Ref. G01400", "Shift", "HG-OPR-SHIFT-8"], ["", "Exhaust temperature each cylinder (local thermometers, 1–9)", "Deviation from average < ±50 °C · Ref. G01400 TDAH25", "Shift", "HG-OPR-SHIFT-9"], ["", "Exhaust temperature T/C inlet (TE26) – local and SCADA", "420–550 °C; alarm 580 °C; compare local vs SCADA · Ref. G01400", "Shift", "HG-OPR-SHIFT-10"], ["", "Exhaust temperature T/C outlet (TE27)", "250–380 °C; alarm 450 °C · Ref. G01400", "Shift", "HG-OPR-SHIFT-11"], ["", "Fuel oil inlet pressure and temperature", "Within G01400 range for fuel used · Ref. G01400", "Shift", "HG-OPR-SHIFT-12"], ["", "Lube oil and fuel filter differential pressure", "Below 1.5 bar (change element at 1.5 bar) · Ref. G09100", "Shift", "HG-OPR-SHIFT-13"]]}, {"key": "visual_and_sound_checks", "title": "Visual and sound checks", "rows": [["", "Exhaust colour at stack", "Clear / light grey – no black or blue smoke · Ref. O02600", "Shift", "HG-OPR-SHIFT-14"], ["", "Engine noise – knocking, hissing, rubbing, turbocharger whistle change", "No change from normal · Ref. O02600", "Shift", "HG-OPR-SHIFT-15"], ["", "Turbocharger casing – colour and leaks", "No glowing, no oil or gas leaks · Ref. O02600", "Shift", "HG-OPR-SHIFT-16"], ["", "Leaks: fuel, lube oil, cooling water, exhaust gas, charge air", "None · Ref. O02600", "Shift", "HG-OPR-SHIFT-17"], ["", "Cooling water drain pipes from engine block and cylinder head check holes", "No water or combustion gas · Ref. O02600", "Shift", "HG-OPR-SHIFT-18"], ["", "Fuel and dirty-oil drain pipes / fuel leakage tank", "Normal drain only; no alarm · Ref. O02600", "Shift", "HG-OPR-SHIFT-19"], ["", "Lube oil sump level", "Between min and max · Ref. O02600", "Shift", "HG-OPR-SHIFT-20"], ["", "Expansion tank level", "Normal · Ref. O02300", "Shift", "HG-OPR-SHIFT-21"], ["", "Radiator fans running, no vibration or belt noise", "Normal · Ref. RCM", "Shift", "HG-OPR-SHIFT-22"], ["", "Engine room temperature and ventilation", "Fans running; note ambient °C · Ref. G01300", "Shift", "HG-OPR-SHIFT-23"], ["", "Alarm panel and SCADA: active or standing alarms", "None standing; report any standing alarm · Ref. RCM", "Shift", "HG-OPR-SHIFT-24"], ["", "Fire detection and housekeeping around engine (rags, oil, fuel)", "Clean, no combustible material · Ref. O02100", "Shift", "HG-OPR-SHIFT-25"]]}], "count": 25, "nodoc": false}, {"id": "hg-opr-wk", "title": "Hyundai Genset — Weekly performance record & trend", "code": "HG-OPR-WK", "dept": "Gen Set — Hyundai HiMSEN 9H21/32 · LAL-CL-HG-OPR-WK Rev 0 · Interval: 1 week · Trade: Operator / RCM · Est. 1 h × 1 · Shutdown: No", "category": "genset", "tag": "e.g. GEN-001", "prefix": "hoprwk", "safety": ["Job purpose understood: Record full engine performance at a stable load and trend it against the shop test and commissioning data, as required by manual G01300. Detect fouling, injection and turbocharger deterioration before failure.", "Safety: Engine running – stay clear of rotating parts and hot surfaces; hearing protection; use IR thermometer, no hand touch [O02100].", "Pronto WO number, genset number (001–006), engine hours and load recorded in the header"], "sections": [{"key": "conditions", "title": "Conditions", "rows": [["", "Run at stable load ≥ 75% for at least 30 min before recording", "Stable · Ref. G01300", "W", "HG-OPR-WK-1"], ["", "Record ambient air temperature and pressure, LT water temp. before charge-air cooler", "Record · Ref. G01310/G01320", "W", "HG-OPR-WK-2"]]}, {"key": "performance_data", "title": "Performance data", "rows": [["", "Load kW, speed, fuel rack index (each pump)", "Rack index even across cylinders · Ref. G01300", "W", "HG-OPR-WK-3"], ["", "Exhaust temperature each cylinder, T/C inlet and outlet", "Within G01400; trend · Ref. G01400", "W", "HG-OPR-WK-4"], ["", "Turbocharger speed (if indicated)", "Compare with shop test; rising speed = nozzle ring fouling · Ref. G01300", "W", "HG-OPR-WK-5"], ["", "Charge-air pressure and temperature after cooler", "3.3–4.3 bar; 35–55 °C · Ref. G01400", "W", "HG-OPR-WK-6"], ["", "Pressure drop across turbocharger air filter", "Trend; clean when rising · Ref. O02600", "W", "HG-OPR-WK-7"], ["", "Pressure drop across charge-air cooler (air side)", "Trend; clean when rising · Ref. G01300", "W", "HG-OPR-WK-8"], ["", "Exhaust back pressure after turbocharger", "< 250 mmWC · Ref. G01300", "W", "HG-OPR-WK-9"], ["", "Max firing pressure each cylinder (if indicator available)", "Max 200 bar; deviation small · Ref. G01400", "W", "HG-OPR-WK-10"], ["", "Lube oil, HT and LT water pressures and temperatures", "Within G01400 · Ref. G01400", "W", "HG-OPR-WK-11"], ["", "Lube oil consumption (top-up litres since last week)", "Trend · Ref. O04500", "W", "HG-OPR-WK-12"]]}, {"key": "evaluation", "title": "Evaluation", "rows": [["", "Correct exhaust temp. after turbine for ambient: dT = (Tamb−25)×1.5 + (TCW−25)×0.7", "Compare with shop test · Ref. G01320", "W", "HG-OPR-WK-13"], ["", "Compare with previous 4 weeks and shop test; flag any parameter drifting", "Raise notification if trend adverse · Ref. G01300", "W", "HG-OPR-WK-14"], ["", "Enter record in performance trend sheet; RCM Specialist reviews", "Signed · Ref. RCM", "W", "HG-OPR-WK-15"]]}], "count": 15, "nodoc": false}, {"id": "hg-mec-wk", "title": "Hyundai Genset — Fitter weekly mechanical inspection", "code": "HG-MEC-WK", "dept": "Gen Set — Hyundai HiMSEN 9H21/32 · LAL-CL-HG-MEC-WK Rev 0 · Interval: 1 week · Trade: Fitter · Est. 2 h × 1 · Shutdown: No", "category": "genset", "tag": "e.g. GEN-001", "prefix": "hmecwk", "safety": ["Job purpose understood: Weekly mechanical condition check while running, plus items the manual lists as weekly (rotocap rotation, governor linkage, compressed air system).", "Safety: Engine running – stay clear of rotating parts and hot surfaces; hearing protection; use IR thermometer, no hand touch [O02100].", "Pronto WO number, genset number (001–006), engine hours and load recorded in the header"], "sections": [{"key": "engine", "title": "Engine", "rows": [["", "Rotocap rotation on each intake/exhaust valve (view through cover window or during stop)", "Rotating · Ref. G09100 (weekly)", "W", "HG-MEC-WK-1"], ["", "Governor linkage and fuel rack movement – free, no wear in joints", "Smooth · Ref. G09100 (weekly)", "W", "HG-MEC-WK-2"], ["", "Governor oil level", "Within marks · Ref. G09100", "W", "HG-MEC-WK-3"], ["", "All fasteners, pipe clamps and supports – loose or missing", "None loose · Ref. O02300", "W", "HG-MEC-WK-4"], ["", "Leaks: fuel high-pressure blocks, LO, water, exhaust bellows and gaskets", "None · Ref. O02600", "W", "HG-MEC-WK-5"], ["", "Crankcase relief valves and oil mist detector (if fitted) status", "Normal · Ref. G01400", "W", "HG-MEC-WK-6"], ["", "Exhaust manifold insulation / lagging intact; no oil-soaked lagging", "Intact, dry · Ref. RCM", "W", "HG-MEC-WK-7"], ["", "Turbocharger: oil leaks at seals, abnormal noise, filter-silencer condition", "No leaks; filter clean · Ref. OEM-TC", "W", "HG-MEC-WK-8"], ["", "Charge-air cooler condensate drain open and draining", "Draining · Ref. G08100", "W", "HG-MEC-WK-9"], ["", "Coupling and alternator: guards, unusual noise, vibration by hand-held meter", "Normal · Ref. RCM", "W", "HG-MEC-WK-10"]]}, {"key": "compressed_starting_air", "title": "Compressed / starting air", "rows": [["", "Drain water from starting-air receivers and filters", "Drained · Ref. G09100 (daily/weekly)", "W", "HG-MEC-WK-11"], ["", "Starting-air receiver pressure", "20–30 bar · Ref. O02300", "W", "HG-MEC-WK-12"], ["", "Starting-air reducing valve outlet pressure", "Per G01400 · Ref. G01400", "W", "HG-MEC-WK-13"], ["", "Air motor and strainer – leaks", "None · Ref. G09100", "W", "HG-MEC-WK-14"]]}, {"key": "auxiliaries", "title": "Auxiliaries", "rows": [["", "Prelube pump: runs when engine stopped; priming pressure", "Running; pressure above PAL65 0.1 bar · Ref. O02800 / G01400", "W", "HG-MEC-WK-15"], ["", "Radiator: fins, fans, belts, motor noise", "Clean, normal · Ref. RCM", "W", "HG-MEC-WK-16"], ["", "Fuel day tank: level, drain water", "No water · Ref. O02300", "W", "HG-MEC-WK-17"], ["", "Housekeeping and fire extinguishers at engine", "Clean; extinguisher in date · Ref. O02100", "W", "HG-MEC-WK-18"]]}], "count": 18, "nodoc": false}, {"id": "hg-ele-wk", "title": "Hyundai Genset — Electrician weekly genset inspection", "code": "HG-ELE-WK", "dept": "Gen Set — Hyundai HiMSEN 9H21/32 · LAL-CL-HG-ELE-WK Rev 0 · Interval: 1 week · Trade: Electrician · Est. 1.5 h × 1 · Shutdown: No", "category": "genset", "tag": "e.g. GEN-001", "prefix": "helewk", "safety": ["Job purpose understood: Weekly electrical condition check of alternator, control panel, protection status and DC supplies.", "Safety: Live panels – arc-flash PPE, no covers removed while energised; authorised electrician only.", "Pronto WO number, genset number (001–006), engine hours and load recorded in the header"], "sections": [{"key": "alternator", "title": "Alternator", "rows": [["", "Stator winding temperatures (RTDs)", "Within alternator class limit; trend · Ref. ALT", "W", "HG-ELE-WK-1"], ["", "Alternator bearing temperatures", "Within maker limit; trend · Ref. ALT", "W", "HG-ELE-WK-2"], ["", "Alternator air inlet filters / screens", "Clean · Ref. ALT", "W", "HG-ELE-WK-3"], ["", "Abnormal noise, smell of burning, vibration", "None · Ref. RCM", "W", "HG-ELE-WK-4"], ["", "Voltage, current balance between phases, power factor, frequency", "Balanced; 50 Hz · Ref. SCADA", "W", "HG-ELE-WK-5"]]}, {"key": "control_and_protection", "title": "Control and protection", "rows": [["", "Engine control panel: no active or standing alarms; lamps test", "OK · Ref. G40000", "W", "HG-ELE-WK-6"], ["", "SCADA vs local instrument cross-check: T/C inlet temp, LO pressure, HT temp", "SCADA matches local within tolerance · Ref. RCM", "W", "HG-ELE-WK-7"], ["", "Engineering units on SCADA correct (°C, bar)", "Correct · Ref. RCM", "W", "HG-ELE-WK-8"], ["", "Generator protection relay: healthy, no trips logged", "Healthy · Ref. ALT", "W", "HG-ELE-WK-9"], ["", "Breaker position, spring charged, VCB status", "Normal · Ref. RCM", "W", "HG-ELE-WK-10"]]}, {"key": "dc_and_auxiliaries", "title": "DC and auxiliaries", "rows": [["", "24 V DC batteries and charger: voltage, charger alarm", "Normal · Ref. RCM", "W", "HG-ELE-WK-11"], ["", "Prelube pump, radiator fan and heater motors: current and running", "Normal · Ref. RCM", "W", "HG-ELE-WK-12"], ["", "Panel heaters, ventilation fans of panels", "Working · Ref. RCM", "W", "HG-ELE-WK-13"]]}], "count": 13, "nodoc": false}, {"id": "hg-tc-cw", "title": "Hyundai Genset — Turbocharger compressor water wash", "code": "HG-TC-CW", "dept": "Gen Set — Hyundai HiMSEN 9H21/32 · LAL-CL-HG-TC-CW Rev 0 · Interval: 50 hours (Every 24–50 running hours) · Trade: Operator / Fitter · Est. 0.5 h × 1 · Shutdown: No", "category": "genset", "tag": "e.g. GEN-001", "prefix": "htccw", "safety": ["Job purpose understood: Remove deposits from the compressor wheel and diffuser to keep air flow and efficiency. Fouled compressor reduces air flow and raises exhaust temperature.", "Safety: Engine running – stay clear of rotating parts and hot surfaces; hearing protection; use IR thermometer, no hand touch [O02100]. Use clean fresh water only; follow turbocharger maker instruction.", "Pronto WO number, genset number (001–006), engine hours and load recorded in the header"], "sections": [{"key": "wash", "title": "Wash", "rows": [["", "Engine at load specified in turbocharger manual", "Per OEM-TC · Ref. OEM-TC", "50h", "HG-TC-CW-1"], ["", "Record charge-air pressure and T/C inlet/outlet temperature before wash", "Record · Ref. G01300", "50h", "HG-TC-CW-2"], ["", "Fill wash vessel with clean fresh water (quantity per OEM-TC); inject", "Per OEM-TC · Ref. M80000", "50h", "HG-TC-CW-3"], ["", "Record charge-air pressure and exhaust temperatures 10 min after wash", "Improvement recorded · Ref. G01300", "50h", "HG-TC-CW-4"], ["", "If no improvement after two washes, raise notification for filter/cooler/turbo inspection", "Notification raised · Ref. RCM", "50h", "HG-TC-CW-5"]]}], "count": 5, "nodoc": false}, {"id": "hg-tc-tw", "title": "Hyundai Genset — Turbocharger turbine wash", "code": "HG-TC-TW", "dept": "Gen Set — Hyundai HiMSEN 9H21/32 · LAL-CL-HG-TC-TW Rev 0 · Interval: 200 hours (Every 200 h (HFO); on MDO per exhaust trend) · Trade: Fitter · Est. 1 h × 1 · Shutdown: No", "category": "genset", "tag": "e.g. GEN-001", "prefix": "htctw", "safety": ["Job purpose understood: Remove combustion deposits from nozzle ring and turbine blades. Nozzle-ring fouling first raises turbocharger speed then reduces air flow (G01300). More frequent washing needed after low-load operation (O03200).", "Safety: Engine running – stay clear of rotating parts and hot surfaces; hearing protection; use IR thermometer, no hand touch [O02100]. Reduce load per OEM-TC; hot water and steam – face shield.", "Pronto WO number, genset number (001–006), engine hours and load recorded in the header"], "sections": [{"key": "wash", "title": "Wash", "rows": [["", "Reduce load to the value given in turbocharger manual", "Per OEM-TC · Ref. M80000", "200h", "HG-TC-TW-1"], ["", "Record exhaust temps and charge-air pressure before", "Record · Ref. G01300", "200h", "HG-TC-TW-2"], ["", "Connect cleaning hose (tool 98.100) and inject water at specified flow and time", "Per OEM-TC · Ref. M80000 / G09600", "200h", "HG-TC-TW-3"], ["", "Open drain on turbine casing and check drain water clears", "Clear water · Ref. OEM-TC", "200h", "HG-TC-TW-4"], ["", "Run at low load to dry out, then reload gradually", "Per OEM-TC · Ref. OEM-TC", "200h", "HG-TC-TW-5"], ["", "Record exhaust temps and charge-air pressure after", "Improvement recorded · Ref. G01300", "200h", "HG-TC-TW-6"]]}], "count": 6, "nodoc": false}, {"id": "hg-500h", "title": "Hyundai Genset — 500 h / monthly service", "code": "HG-500H", "dept": "Gen Set — Hyundai HiMSEN 9H21/32 · LAL-CL-HG-500H Rev 0 · Interval: 500 hours (Monthly whichever first) · Trade: Fitter · Est. 4 h × 2 · Shutdown: No", "category": "genset", "tag": "e.g. GEN-001", "prefix": "h500h", "safety": ["Job purpose understood: Items the manual sets at about 500 h / monthly: turbocharger air filter cleaning, fuel filter cleaning, centrifugal filter, oil and water sampling.", "Engine running: stay clear of rotating parts and hot surfaces; hearing protection; IR thermometer only, no hand touch", "Pronto WO number, genset number (001–006), engine hours and load recorded in the header"], "sections": [{"key": "air", "title": "Air", "rows": [["", "Clean turbocharger air filter-silencer mats (or replace)", "Every 500 h or by pressure drop · Ref. G09100 / OEM-TC", "500h", "HG-500H-1"]]}, {"key": "fuel", "title": "Fuel", "rows": [["", "Clean fuel oil filter (switch to standby side)", "Monthly / at dP alarm · Ref. G09100 M56000", "500h", "HG-500H-2"], ["", "Check fuel leakage alarm tank and drains", "Normal · Ref. A56000", "500h", "HG-500H-3"]]}, {"key": "lube_oil", "title": "Lube oil", "rows": [["", "Take lube oil sample for laboratory analysis (viscosity, flash point, BN, insolubles, water, wear metals, soot, fuel dilution)", "Monthly · Ref. G09100 G06200", "500h", "HG-500H-4"], ["", "Clean centrifugal oil filter (if fitted); weigh sludge and record", "Monthly · Ref. G09100 M67000", "500h", "HG-500H-5"], ["", "Check LO filter differential pressure; replace elements at 1.5 bar", "< 1.5 bar · Ref. G09100 M63000", "500h", "HG-500H-6"]]}, {"key": "cooling_water", "title": "Cooling water", "rows": [["", "Take HT/LT cooling water sample: inhibitor concentration, pH, chlorides, hardness, oil", "Monthly; within treatment limits · Ref. G09100 G07100", "500h", "HG-500H-7"], ["", "Top up inhibitor as required; record quantity", "Record · Ref. G07100", "500h", "HG-500H-8"]]}], "count": 8, "nodoc": true}, {"id": "hg-cm-mth", "title": "Hyundai Genset — Monthly condition monitoring route", "code": "HG-CM-MTH", "dept": "Gen Set — Hyundai HiMSEN 9H21/32 · HG-CM-MTH · Interval: 1 month · Trade: RCM (source: Task_Lines sheet — steps 10–12 only)", "category": "genset", "tag": "e.g. GEN-001", "prefix": "hcmmth", "safety": ["Engine running: stay clear of rotating parts and hot surfaces; hearing protection; IR thermometer only, no hand touch", "Pronto WO number, genset number (001–006), engine hours and load recorded in the header"], "sections": [{"key": "oil_and_water_analysis_r", "title": "Oil and water analysis review", "rows": [["", "Review latest LO report: viscosity, BN, fuel dilution, soot, water, Fe/Cu/Pb/Sn/Al/Si", "Within lab limits; trend · Ref. G06100", "M", "HG-CM-MTH-10"], ["", "Review cooling water report", "Within G07100 limits · Ref. G07100", "M", "HG-CM-MTH-11"], ["", "Raise notifications for any alarm condition; update CM database", "Done · Ref. RCM", "M", "HG-CM-MTH-12"]]}], "count": 3}, {"id": "hg-1000h", "title": "Hyundai Genset — 1,000 h service", "code": "HG-1000H", "dept": "Gen Set — Hyundai HiMSEN 9H21/32 · LAL-CL-HG-1000H Rev 0 · Interval: 1000 hours (2 months whichever first) · Trade: Fitter · Est. 6 h × 2 · Shutdown: Yes", "category": "genset", "tag": "e.g. GEN-001", "prefix": "h1000h", "safety": ["Job purpose understood: Short stop service: filters, governor, starting system, fastener and leak checks, crankcase visual inspection.", "Safety: Engine stopped and cooled. Isolate and lock out: start air, fuel, auto-start/remote control, prelube pump (when opening crankcase), generator breaker racked out. Verify zero energy. Permit to work. [O02800]", "Genset stopped, breaker open, start air isolated and vented, turning gear engaged; LOTO applied and Permit / isolation No. recorded", "Engine cooled before opening crankcase / hot systems (crankcase explosion and burn risk)", "Pronto WO number, genset number (001–006), engine hours and load recorded in the header"], "sections": [{"key": "before_stop", "title": "Before stop", "rows": [["", "Record full performance data (HG-OPR-WK sheet)", "Record · Ref. G01300", "1000h", "HG-1000H-1"]]}, {"key": "filters_and_fluids", "title": "Filters and fluids", "rows": [["", "Replace LO filter elements if dP ≥ 1.5 bar or contaminated; inspect element debris", "Record debris · Ref. M63000", "1000h", "HG-1000H-2"], ["", "Replace fuel filter elements / clean strainers", "Done · Ref. M56000", "1000h", "HG-1000H-3"], ["", "Governor oil level/condition; change per governor manual", "OK · Ref. G40000", "1000h", "HG-1000H-4"], ["", "Clean or replace turbocharger filter-silencer mats", "Done · Ref. OEM-TC", "1000h", "HG-1000H-5"]]}, {"key": "inspection", "title": "Inspection", "rows": [["", "Open crankcase doors (cold): visual check of big ends, crank webs, oil flow, debris, cam side", "No debris, no bearing metal · Ref. O02400", "1000h", "HG-1000H-6"], ["", "Check crankcase door gaskets and relief valves", "Good · Ref. A19300", "1000h", "HG-1000H-7"], ["", "Check fuel rack free movement, stop and max positions, emergency stop function", "Free; racks go to stop · Ref. O02300", "1000h", "HG-1000H-8"], ["", "Check mechanical fuel limiter setting (110% load) and start limiter (30–50%)", "Correct · Ref. O02300", "1000h", "HG-1000H-9"], ["", "Starting-air strainer clean; air motor pinion and ring gear", "Clean; no damage · Ref. A42000", "1000h", "HG-1000H-10"], ["", "Retighten loose fasteners found; check HP fuel pipe blocks", "Tight · Ref. M52300", "1000h", "HG-1000H-11"]]}, {"key": "return_to_service", "title": "Return to service", "rows": [["", "Prelube ≥ 5 min; turn crankshaft 2 revs with indicator cocks open", "No fluid ejected · Ref. O02300", "1000h", "HG-1000H-12"], ["", "Start, check pressures, leaks; load gradually", "Normal · Ref. O02400/O02500", "1000h", "HG-1000H-13"]]}], "count": 13, "nodoc": false}, {"id": "hg-inj", "title": "Hyundai Genset — Fuel injection valve service", "code": "HG-INJ", "dept": "Gen Set — Hyundai HiMSEN 9H21/32 · LAL-CL-HG-INJ Rev 0 · Interval: 2000 hours (Maximum 2,000 h (G09100)) · Trade: Fitter (fuel injection) · Est. 8 h × 2 · Shutdown: Yes", "category": "genset", "tag": "e.g. GEN-001", "prefix": "hinj", "safety": ["Job purpose understood: Test and recondition all fuel injection valves. Worn or dribbling nozzles cause late combustion, high exhaust temperature and turbocharger fouling.", "Safety: Engine stopped and cooled. Isolate and lock out: start air, fuel, auto-start/remote control, prelube pump (when opening crankcase), generator breaker racked out. Verify zero energy. Permit to work. [O02800] High-pressure test bench: never put hands in spray; eye protection.", "Genset stopped, breaker open, start air isolated and vented, turning gear engaged; LOTO applied and Permit / isolation No. recorded", "Engine cooled before opening crankcase / hot systems (crankcase explosion and burn risk)", "Pronto WO number, genset number (001–006), engine hours and load recorded in the header"], "sections": [{"key": "removal", "title": "Removal", "rows": [["", "Remove injectors cylinder 1–9; tag by cylinder", "Tagged · Ref. M52000", "2000h", "HG-INJ-1"], ["", "Inspect fuel valve bush and sealing faces in cylinder head", "No leakage marks · Ref. M21140", "2000h", "HG-INJ-2"]]}, {"key": "test_on_bench_each_injec", "title": "Test on bench (each injector)", "rows": [["", "Opening pressure – record as found", "Per A52000 / HHI current spec · Ref. M52000", "2000h", "HG-INJ-3"], ["", "Spray pattern – all holes, symmetrical, atomised", "Good · Ref. M52000", "2000h", "HG-INJ-4"], ["", "Dribble / leak-off at 20 bar below opening pressure", "No dribble · Ref. M52000", "2000h", "HG-INJ-5"], ["", "Needle movement – free, no sticking", "Free · Ref. M52000", "2000h", "HG-INJ-6"]]}, {"key": "recondition", "title": "Recondition", "rows": [["", "Replace nozzle if worn, sticking or at maximum life (4,000 h)", "Replaced / OK · Ref. G09100 / M52001", "2000h", "HG-INJ-7"], ["", "Reset opening pressure and retest", "Per spec · Ref. M52001", "2000h", "HG-INJ-8"], ["", "Renew O-rings and seals; refit with correct torque", "Torque per G09400 · Ref. G09400", "2000h", "HG-INJ-9"]]}, {"key": "after_refit", "title": "After refit", "rows": [["", "Vent fuel system, run and check leaks at HP blocks", "No leaks · Ref. O02400", "2000h", "HG-INJ-10"], ["", "Record exhaust temperatures per cylinder vs before", "Even; lower · Ref. G01300", "2000h", "HG-INJ-11"]]}], "count": 11, "nodoc": false}, {"id": "hg-2000h", "title": "Hyundai Genset — 2,000 h service", "code": "HG-2000H", "dept": "Gen Set — Hyundai HiMSEN 9H21/32 · LAL-CL-HG-2000H Rev 0 · Interval: 2000 hours (4 months whichever first) · Trade: Fitter · Est. 16 h × 2 · Shutdown: Yes", "category": "genset", "tag": "e.g. GEN-001", "prefix": "h2000h", "safety": ["Job purpose understood: Valve clearances, injectors (with HG-INJ), safety devices, speed pick-up, starting system, crankcase inspection.", "Safety: Engine stopped and cooled. Isolate and lock out: start air, fuel, auto-start/remote control, prelube pump (when opening crankcase), generator breaker racked out. Verify zero energy. Permit to work. [O02800]", "Genset stopped, breaker open, start air isolated and vented, turning gear engaged; LOTO applied and Permit / isolation No. recorded", "Engine cooled before opening crankcase / hot systems (crankcase explosion and burn risk)", "Pronto WO number, genset number (001–006), engine hours and load recorded in the header"], "sections": [{"key": "includes", "title": "Includes", "rows": [["", "Complete all 1,000 h service items (HG-1000H)", "Done · Ref. —", "2000h", "HG-2000H-1"], ["", "Complete fuel injection valve service (HG-INJ)", "Done · Ref. G09100", "2000h", "HG-2000H-2"]]}, {"key": "cylinder_head_and_valve_", "title": "Cylinder head and valve train", "rows": [["", "Check and adjust intake and exhaust valve clearance (engine cold)", "0.5 mm intake and exhaust · Ref. G09200 M21210", "2000h", "HG-2000H-3"], ["", "Check rotocaps, valve springs, yokes, rocker arms for wear", "Good · Ref. M21210", "2000h", "HG-2000H-4"], ["", "Check indicator valves – free and tight", "OK · Ref. A22000", "2000h", "HG-2000H-5"], ["", "Cylinder head check holes – no water or gas traces", "Clean · Ref. G21000", "2000h", "HG-2000H-6"]]}, {"key": "controls_and_safety", "title": "Controls and safety", "rows": [["", "RPM pick-up clearance", "1.0–2.0 mm · Ref. G09100 G45001", "2000h", "HG-2000H-7"], ["", "Function test safety devices: overspeed, LO low pressure stop, HT high temp stop, emergency stop", "All trip correctly · Ref. G09100 M45200", "2000h", "HG-2000H-8"], ["", "Check temperature and pressure switches/sensors against reference", "Within tolerance · Ref. M45200", "2000h", "HG-2000H-9"], ["", "Governor linkage – wear, lubrication; governor oil", "OK · Ref. G40000", "2000h", "HG-2000H-10"]]}, {"key": "starting_system", "title": "Starting system", "rows": [["", "Main and emergency starting valve function", "OK · Ref. O02300", "2000h", "HG-2000H-11"], ["", "Air motor inspection per air-motor manual", "OK · Ref. G09100", "2000h", "HG-2000H-12"]]}, {"key": "return_to_service", "title": "Return to service", "rows": [["", "Prelube, turn 2 revs, start, check, load gradually", "Normal · Ref. O02300–O02500", "2000h", "HG-2000H-13"], ["", "Record performance after service", "Record · Ref. G01300", "2000h", "HG-2000H-14"]]}], "count": 14, "nodoc": false}, {"id": "hg-4000h", "title": "Hyundai Genset — 4,000 h service", "code": "HG-4000H", "dept": "Gen Set — Hyundai HiMSEN 9H21/32 · LAL-CL-HG-4000H Rev 0 · Interval: 4000 hours (6 months whichever first) · Trade: Fitter · Est. 24 h × 2 · Shutdown: Yes", "category": "genset", "tag": "e.g. GEN-001", "prefix": "h4000h", "safety": ["Job purpose understood: Air and heat-exchanger cleaning, crankshaft deflection, mounts and exhaust system checks, in addition to the 2,000 h scope.", "Safety: Engine stopped and cooled. Isolate and lock out: start air, fuel, auto-start/remote control, prelube pump (when opening crankcase), generator breaker racked out. Verify zero energy. Permit to work. [O02800] Charge-air cooler cleaning chemicals: SDS and PPE.", "Genset stopped, breaker open, start air isolated and vented, turning gear engaged; LOTO applied and Permit / isolation No. recorded", "Engine cooled before opening crankcase / hot systems (crankcase explosion and burn risk)", "Pronto WO number, genset number (001–006), engine hours and load recorded in the header"], "sections": [{"key": "includes", "title": "Includes", "rows": [["", "Complete all 2,000 h service items (HG-2000H)", "Done · Ref. —", "4000h", "HG-4000H-1"]]}, {"key": "air_and_heat_exchangers", "title": "Air and heat exchangers", "rows": [["", "Clean charge-air cooler air side and water side", "Clean; pressure drop restored · Ref. G09100 M84000", "4000h", "HG-4000H-2"], ["", "Clean lube oil cooler (if dP/temperature trend high)", "Clean · Ref. G09100 M62000", "4000h", "HG-4000H-3"], ["", "Inspect turbocharger compressor inlet and wheel visually (remove filter-silencer)", "No erosion, no oil · Ref. OEM-TC", "4000h", "HG-4000H-4"], ["", "Turbocharger rotor: free rotation by hand, axial play", "Per OEM-TC limits · Ref. OEM-TC", "4000h", "HG-4000H-5"]]}, {"key": "crankshaft_and_mounting", "title": "Crankshaft and mounting", "rows": [["", "Crankshaft deflection measurement (gauge 91.300) – all cranks", "Within HHI limits; record · Ref. G09100 M33100", "4000h", "HG-4000H-6"], ["", "Resilient mounts: buffer–shim gap and height difference", "Gap 4 mm; difference ≤ 0.6 mm · Ref. M11100 / G11100", "4000h", "HG-4000H-7"], ["", "Base frame and resilient mount bolts tight", "Tight · Ref. G09100", "4000h", "HG-4000H-8"], ["", "Engine–alternator coupling condition and alignment", "Within limits · Ref. RCM", "4000h", "HG-4000H-9"]]}, {"key": "exhaust_and_fuel", "title": "Exhaust and fuel", "rows": [["", "Exhaust bellows / axial compensator and bolts", "No cracks; tight · Ref. G09100", "4000h", "HG-4000H-10"], ["", "Fuel injection pump – inspect deflector, plunger condition", "Replace if needed · Ref. G09100 M51100", "4000h", "HG-4000H-11"], ["", "Thermostatic valves LO and CW – check function (temp. control)", "Controls in range · Ref. G60000 / G70000", "4000h", "HG-4000H-12"]]}], "count": 12, "nodoc": false}, {"id": "hg-8000h", "title": "Hyundai Genset — 8,000 h inspection (1 unit sample)", "code": "HG-8000H", "dept": "Gen Set — Hyundai HiMSEN 9H21/32 · LAL-CL-HG-8000H Rev 0 · Interval: 8000 hours (Annual whichever first) · Trade: Fitter · Est. 72 h × 3 · Shutdown: Yes", "category": "genset", "tag": "e.g. GEN-001", "prefix": "h8000h", "safety": ["Job purpose understood: Intermediate inspection: open one cylinder unit and one set of bearings (√ = check 1 set; if not good, check all sets – G09100).", "Safety: Engine stopped and cooled. Isolate and lock out: start air, fuel, auto-start/remote control, prelube pump (when opening crankcase), generator breaker racked out. Verify zero energy. Permit to work. [O02800] Heavy lifts: cylinder unit approx. 404 kg, cylinder head approx. 165 kg – certified lifting gear and lift plan [G09300]. Hydraulic tools per G09500.", "Genset stopped, breaker open, start air isolated and vented, turning gear engaged; LOTO applied and Permit / isolation No. recorded", "Engine cooled before opening crankcase / hot systems (crankcase explosion and burn risk)", "Pronto WO number, genset number (001–006), engine hours and load recorded in the header"], "sections": [{"key": "includes", "title": "Includes", "rows": [["", "Complete all 4,000 h service items (HG-4000H)", "Done · Ref. —", "8000h", "HG-8000H-1"]]}, {"key": "cylinder_unit_1_set_high", "title": "Cylinder unit (1 set – highest exhaust temp or worst trend)", "rows": [["", "Pull cylinder unit; inspect piston crown, ring grooves, rings, liner bore (glazing, scuffing, wear)", "Within G09200 limits · Ref. M15000 / M31100 / M15100", "8000h", "HG-8000H-2"], ["", "Measure liner bore and piston ring gaps", "Within G09200 · Ref. G09200", "8000h", "HG-8000H-3"], ["", "Intake/exhaust valves and seats – condition, burning, leakage", "Recondition if needed · Ref. M21200", "8000h", "HG-8000H-4"], ["", "Cylinder head cooling water space – scale", "Clean · Ref. G09100", "8000h", "HG-8000H-5"]]}, {"key": "bearings_1_set", "title": "Bearings (1 set)", "rows": [["", "One main bearing – inspect, measure shell thickness", "Clearance 0.187–0.285 mm · Ref. G09200 M13250", "8000h", "HG-8000H-6"], ["", "One big-end bearing – inspect, measure", "Clearance 0.133–0.231 mm · Ref. G09200 M32120", "8000h", "HG-8000H-7"], ["", "Small-end bush / piston pin clearance", "Within G09200 · Ref. M32130", "8000h", "HG-8000H-8"], ["", "Thrust washer axial clearance", "0.3–0.6 mm · Ref. G09200 M13250", "8000h", "HG-8000H-9"], ["", "Camshaft bearing clearance; cam and tappet roller faces", "Within limits; no pitting · Ref. M25000 / M23000", "8000h", "HG-8000H-10"], ["", "If any set not good – extend inspection to all sets", "Decision recorded · Ref. G09100", "8000h", "HG-8000H-11"]]}, {"key": "gears_pumps_damper", "title": "Gears, pumps, damper", "rows": [["", "Timing gears and pump drive gears: backlash and tooth condition", "Within limits · Ref. M35300", "8000h", "HG-8000H-12"], ["", "Flywheel gear rim teeth", "No damage · Ref. G09100", "8000h", "HG-8000H-13"], ["", "Torsional vibration damper – fluid sample (viscous type)", "Within maker limit · Ref. G09100", "8000h", "HG-8000H-14"], ["", "LO pump and CW pumps – inspect, seals and bearings", "Good · Ref. M61000 / M71000", "8000h", "HG-8000H-15"]]}, {"key": "retightening_and_running", "title": "Retightening and running-in", "rows": [["", "Hydraulic tightening of cylinder head and con-rod studs to G09500/G09510 pressures", "Per G09510 · Ref. G09500", "8000h", "HG-8000H-16"], ["", "Renew all O-rings and gaskets disturbed", "Renewed · Ref. G09100 note", "8000h", "HG-8000H-17"], ["", "Running-in after renewal of sliding parts (HG-POST-OH)", "Completed · Ref. O03100", "8000h", "HG-8000H-18"]]}], "count": 18, "nodoc": false}, {"id": "hg-12000h", "title": "Hyundai Genset — 12,000 h major overhaul", "code": "HG-12000H", "dept": "Gen Set — Hyundai HiMSEN 9H21/32 · LAL-CL-HG-12000H Rev 0 · Interval: 12000 hours (Per HHI stationary schedule) · Trade: Fitter + OEM · Est. 240 h × 4 · Shutdown: Yes", "category": "genset", "tag": "e.g. GEN-001", "prefix": "h12000h", "safety": ["Job purpose understood: Planned overhaul for stationary HiMSEN engines (HHI service letter: 12,000 h stationary). All cylinder units, valves, bearings check, pumps, thermostats, turbocharger overhaul.", "Safety: Engine stopped and cooled. Isolate and lock out: start air, fuel, auto-start/remote control, prelube pump (when opening crankcase), generator breaker racked out. Verify zero energy. Permit to work. [O02800] Lift plan for cylinder units (404 kg), air cooler (252 kg), turbocharger (TPS52 1,074 kg / TPS57 1,311 kg) [G09300].", "Genset stopped, breaker open, start air isolated and vented, turning gear engaged; LOTO applied and Permit / isolation No. recorded", "Engine cooled before opening crankcase / hot systems (crankcase explosion and burn risk)", "Pronto WO number, genset number (001–006), engine hours and load recorded in the header"], "sections": [{"key": "planning", "title": "Planning", "rows": [["", "Order genuine overhaul kits (O-rings, gaskets, rings, valves, bearings) per G09101", "Kits on site before stop · Ref. G09101 / O02100", "12000h", "HG-12000H-1"], ["", "Record pre-overhaul performance and crankshaft deflection", "Record · Ref. G01300", "12000h", "HG-12000H-2"]]}, {"key": "cylinder_units_all_9", "title": "Cylinder units (all 9)", "rows": [["", "Pull all pistons; replace piston rings; measure grooves, pin, small-end bush", "Within G09200 · Ref. M31100 / M32130", "12000h", "HG-12000H-3"], ["", "Cylinder liners: measure, hone (flex-honer grit 80–120, 40–60°) or replace; renew flame rings", "Within G09200 · Ref. M15100", "12000h", "HG-12000H-4"], ["", "Cylinder heads: overhaul and regrind all valves and seats; replace valve guides/seat rings if worn", "Contact ≥ 50% seat area · Ref. M21200 / M21120 / M21130", "12000h", "HG-12000H-5"], ["", "Pressure test cylinder heads (water side)", "No leaks · Ref. G07100", "12000h", "HG-12000H-6"], ["", "Indicator valves, starting valves overhaul", "OK · Ref. A22000", "12000h", "HG-12000H-7"]]}, {"key": "bearings_crank_cam_gears", "title": "Bearings, crank, cam, gears", "rows": [["", "Big-end bearings all – inspect / replace", "Within G09200 · Ref. M32120", "12000h", "HG-12000H-8"], ["", "Main bearings – inspect at least one set; all if not good", "Within G09200 · Ref. M13250", "12000h", "HG-12000H-9"], ["", "Crankshaft deflection after reassembly", "Within limits · Ref. M33100", "12000h", "HG-12000H-10"], ["", "Camshaft bearings, cams, tappet rollers, rocker arm bushes", "Within limits · Ref. M25000 / M23000 / M21210", "12000h", "HG-12000H-11"], ["", "Timing and pump-drive gears backlash", "Within limits · Ref. M35300", "12000h", "HG-12000H-12"]]}, {"key": "fuel_lube_cooling", "title": "Fuel, lube, cooling", "rows": [["", "Fuel injection pumps – overhaul / exchange; check plunger", "Genuine parts · Ref. M51000 / M51100", "12000h", "HG-12000H-13"], ["", "Fuel injection valves – exchange / recondition", "Per M52001 · Ref. M52001", "12000h", "HG-12000H-14"], ["", "LO pump, LO cooler, LO thermostatic and pressure-regulating valves – overhaul", "OK · Ref. M61000 / M62000 / A64000", "12000h", "HG-12000H-15"], ["", "CW pumps and thermostatic valves – overhaul", "OK · Ref. M71000 / A74000", "12000h", "HG-12000H-16"], ["", "Charge-air cooler – clean and pressure test", "OK · Ref. M84000", "12000h", "HG-12000H-17"]]}, {"key": "turbocharger", "title": "Turbocharger", "rows": [["", "Turbocharger overhaul at Accelleron-authorised service – bearings, seals, nozzle ring, balancing (HG-TC-OH)", "Genuine parts, original spec · Ref. OEM-TC", "12000h", "HG-12000H-18"]]}, {"key": "re_commissioning", "title": "Re-commissioning", "rows": [["", "Hydraulic retightening of all major fasteners", "Per G09510 · Ref. G09500", "12000h", "HG-12000H-19"], ["", "Prelube check oil from all bearings, rollers and rocker arms", "Oil flowing · Ref. O02300", "12000h", "HG-12000H-20"], ["", "Running-in program (HG-POST-OH); retighten after running-in", "Completed · Ref. O03100", "12000h", "HG-12000H-21"], ["", "Record new baseline performance vs shop test", "Baseline saved · Ref. O02200 / G01300", "12000h", "HG-12000H-22"]]}], "count": 22, "nodoc": false}, {"id": "hg-24000h", "title": "Hyundai Genset — 24,000 h major overhaul", "code": "HG-24000H", "dept": "Gen Set — Hyundai HiMSEN 9H21/32 · LAL-CL-HG-24000H Rev 0 · Interval: 24000 hours (Per HHI stationary schedule) · Trade: Fitter + OEM · Est. 320 h × 4 · Shutdown: Yes", "category": "genset", "tag": "e.g. GEN-001", "prefix": "h24000h", "safety": ["Job purpose understood: Second major overhaul: everything in 12,000 h plus all main bearings, camshaft bearings, damper, resilient mounts and alternator bearings.", "Safety: Engine stopped and cooled. Isolate and lock out: start air, fuel, auto-start/remote control, prelube pump (when opening crankcase), generator breaker racked out. Verify zero energy. Permit to work. [O02800]", "Genset stopped, breaker open, start air isolated and vented, turning gear engaged; LOTO applied and Permit / isolation No. recorded", "Engine cooled before opening crankcase / hot systems (crankcase explosion and burn risk)", "Pronto WO number, genset number (001–006), engine hours and load recorded in the header"], "sections": [{"key": "includes", "title": "Includes", "rows": [["", "All 12,000 h overhaul items (HG-12000H)", "Done · Ref. —", "24000h", "HG-24000H-1"]]}, {"key": "additional_scope", "title": "Additional scope", "rows": [["", "All main bearings and thrust washers – replace", "Replaced · Ref. M13250", "24000h", "HG-24000H-2"], ["", "Camshaft bearings – inspect / replace", "OK · Ref. M25300", "24000h", "HG-24000H-3"], ["", "Torsional vibration damper – overhaul / replace per maker", "OK · Ref. A33400", "24000h", "HG-24000H-4"], ["", "Resilient mounts – inspect; replace if hardened/cracked; readjust", "Gap 4 mm · Ref. M11100", "24000h", "HG-24000H-5"], ["", "Alternator: bearings replacement, winding clean and varnish inspection, rotor/exciter tests", "Per ALT manual · Ref. ALT", "24000h", "HG-24000H-6"], ["", "Engine block and feed block – crack inspection (dye penetrant at critical areas)", "No cracks · Ref. O04500", "24000h", "HG-24000H-7"], ["", "Crankshaft – journal inspection, hardness/crack check if bearing damage found", "OK · Ref. M33100", "24000h", "HG-24000H-8"]]}], "count": 8, "nodoc": false}, {"id": "hg-tc-oh", "title": "Hyundai Genset — Turbocharger inspection & overhaul", "code": "HG-TC-OH", "dept": "Gen Set — Hyundai HiMSEN 9H21/32 · LAL-CL-HG-TC-OH Rev 0 · Interval: 12000 hours (At maker interval (confirm with Accelleron) – never exceed) · Trade: Fitter + Accelleron · Est. 40 h × 2 · Shutdown: Yes", "category": "genset", "tag": "e.g. GEN-001", "prefix": "htcoh", "safety": ["Job purpose understood: Lifecycle maintenance of the ABB/Accelleron TPS turbocharger: bearings and seals at the maker's replacement interval. Root cause of the Gen 1 event was a 14-year-old turbocharger never overhauled.", "Safety: Engine stopped and cooled. Isolate and lock out: start air, fuel, auto-start/remote control, prelube pump (when opening crankcase), generator breaker racked out. Verify zero energy. Permit to work. [O02800] Turbocharger weight: TPS52 1,074 kg, TPS57 1,311 kg [G09300]. Allow full cool-down.", "Genset stopped, breaker open, start air isolated and vented, turning gear engaged; LOTO applied and Permit / isolation No. recorded", "Engine cooled before opening crankcase / hot systems (crankcase explosion and burn risk)", "Pronto WO number, genset number (001–006), engine hours and load recorded in the header"], "sections": [{"key": "before_removal", "title": "Before removal", "rows": [["", "Record rating plate: type, serial (HT…), n max, T max", "Matches engine shop test · Ref. OEM-TC", "12000h", "HG-TC-OH-1"], ["", "Measure rotor axial and radial play; free rotation", "Per OEM-TC · Ref. OEM-TC", "12000h", "HG-TC-OH-2"], ["", "Vibration and performance data before removal", "Record · Ref. RCM", "12000h", "HG-TC-OH-3"]]}, {"key": "overhaul_authorised_serv", "title": "Overhaul (authorised service station, genuine parts)", "rows": [["", "Replace bearings and seals at maker interval; inspect bearing condition", "As-found report with photos · Ref. OEM-TC", "12000h", "HG-TC-OH-4"], ["", "Inspect / clean nozzle ring, turbine blades, compressor wheel, diffuser", "Original specification retained · Ref. OEM-TC", "12000h", "HG-TC-OH-5"], ["", "Rotor balancing", "Per OEM-TC · Ref. OEM-TC", "12000h", "HG-TC-OH-6"], ["", "Record part numbers of nozzle ring and diffuser", "Match original match spec · Ref. OEM-TC", "12000h", "HG-TC-OH-7"]]}, {"key": "refit", "title": "Refit", "rows": [["", "Turbocharger oil supply line, orifice and drain – clean, unobstructed", "Clean · Ref. OEM-TC", "12000h", "HG-TC-OH-8"], ["", "New gaskets; bolts torqued per G09400 / OEM-TC", "Torqued · Ref. G09400", "12000h", "HG-TC-OH-9"], ["", "Prelube oil reaches turbocharger before start", "Confirmed · Ref. O02300", "12000h", "HG-TC-OH-10"], ["", "Baseline performance and vibration after refit", "Recorded · Ref. G01300", "12000h", "HG-TC-OH-11"], ["", "Update turbocharger history card in Pronto (hours, serial, overhaul date)", "Updated · Ref. RCM", "12000h", "HG-TC-OH-12"]]}], "count": 12, "nodoc": false}, {"id": "hg-prot-qtr", "title": "Hyundai Genset — Protection & alarm function test", "code": "HG-PROT-QTR", "dept": "Gen Set — Hyundai HiMSEN 9H21/32 · LAL-CL-HG-PROT-QTR Rev 0 · Interval: 3 month · Trade: E&I Technician · Est. 4 h × 2 · Shutdown: Yes", "category": "genset", "tag": "e.g. GEN-001", "prefix": "hprotqtr", "safety": ["Job purpose understood: Prove every engine alarm and shutdown works and that SCADA shows correct values. The Gen 1 T/C inlet temperature alarm gave no warning during the event.", "Safety: Engine stopped and cooled. Isolate and lock out: start air, fuel, auto-start/remote control, prelube pump (when opening crankcase), generator breaker racked out. Verify zero energy. Permit to work. [O02800] Simulation of signals under permit; restore all forces/bypasses and record.", "Genset stopped, breaker open, start air isolated and vented, turning gear engaged; LOTO applied and Permit / isolation No. recorded", "Engine cooled before opening crankcase / hot systems (crankcase explosion and burn risk)", "Pronto WO number, genset number (001–006), engine hours and load recorded in the header"], "sections": [{"key": "sensors_and_loops", "title": "Sensors and loops", "rows": [["", "TE26 T/C inlet thermocouple: continuity, insulation, transmitter range, PLC scaling", "Reads ambient when cold · Ref. M45200", "3M", "HG-PROT-QTR-1"], ["", "Simulate TE26 → TAH26 alarm at 580 °C", "Alarm + horn in control room · Ref. G01400", "3M", "HG-PROT-QTR-2"], ["", "TE27 T/C outlet → TAH27 450 °C", "Alarm · Ref. G01400", "3M", "HG-PROT-QTR-3"], ["", "Cylinder exhaust thermocouples TE25 1–9 and deviation alarm TDAH25 ±50 °C", "Alarm · Ref. G01400", "3M", "HG-PROT-QTR-4"], ["", "HT water outlet high TAH76 90 °C and shutdown TSH76 95 °C", "Alarm / stop · Ref. G01400", "3M", "HG-PROT-QTR-5"], ["", "LO inlet pressure low alarm and shutdown", "Alarm / stop · Ref. G01400", "3M", "HG-PROT-QTR-6"], ["", "Prelube pressure low PAL65 0.1 bar", "Alarm · Ref. G01400", "3M", "HG-PROT-QTR-7"], ["", "Overspeed trip (113% / 115%)", "Trips · Ref. G01400", "3M", "HG-PROT-QTR-8"], ["", "LO sump level, fuel leakage high level, oil mist detector (if fitted)", "Alarm · Ref. G01400", "3M", "HG-PROT-QTR-9"], ["", "Emergency stop push buttons (local and remote)", "Racks go to stop · Ref. O02700", "3M", "HG-PROT-QTR-10"]]}, {"key": "scada_integrity", "title": "SCADA integrity", "rows": [["", "Compare SCADA readings with calibrated reference for every analogue", "Within tolerance · Ref. RCM", "3M", "HG-PROT-QTR-11"], ["", "Engineering units correct on all tags", "Correct · Ref. RCM", "3M", "HG-PROT-QTR-12"], ["", "No alarms inhibited / bypassed without permit; standing alarms reviewed", "None · Ref. RCM", "3M", "HG-PROT-QTR-13"], ["", "Alarm horn and alarm log time-stamp working", "Working · Ref. RCM", "3M", "HG-PROT-QTR-14"]]}], "count": 14, "nodoc": false}, {"id": "hg-alt-ann", "title": "Hyundai Genset — Alternator annual electrical tests", "code": "HG-ALT-ANN", "dept": "Gen Set — Hyundai HiMSEN 9H21/32 · LAL-CL-HG-ALT-ANN Rev 0 · Interval: 12 month · Trade: Electrician · Est. 8 h × 2 · Shutdown: Yes", "category": "genset", "tag": "e.g. GEN-001", "prefix": "haltann", "safety": ["Job purpose understood: Alternator and generator protection health: insulation, windings, bearings, excitation, protection relay and neutral earthing.", "Safety: Generator isolated, earthed and proved dead; LOTO; test voltages – barrier and warning signs.", "Genset stopped, breaker open, start air isolated and vented, turning gear engaged; LOTO applied and Permit / isolation No. recorded", "Engine cooled before opening crankcase / hot systems (crankcase explosion and burn risk)", "Pronto WO number, genset number (001–006), engine hours and load recorded in the header"], "sections": [{"key": "insulation_and_windings", "title": "Insulation and windings", "rows": [["", "Stator insulation resistance (1 min) and polarisation index (10/1 min)", "PI ≥ 2.0; IR per IEEE 43 · Ref. ALT", "A", "HG-ALT-ANN-1"], ["", "Rotor and exciter insulation resistance", "Per ALT · Ref. ALT", "A", "HG-ALT-ANN-2"], ["", "Winding resistance – phase balance", "< 2% imbalance · Ref. ALT", "A", "HG-ALT-ANN-3"], ["", "Inspect end windings, wedges, terminal box, cable lugs", "Clean, tight · Ref. ALT", "A", "HG-ALT-ANN-4"]]}, {"key": "mechanical", "title": "Mechanical", "rows": [["", "Bearings: regrease/oil per maker; check insulation of NDE bearing", "Per ALT · Ref. ALT", "A", "HG-ALT-ANN-5"], ["", "Air gap (if accessible), cooling fan, air filters", "OK · Ref. ALT", "A", "HG-ALT-ANN-6"]]}, {"key": "excitation_and_protectio", "title": "Excitation and protection", "rows": [["", "Rotating diodes and surge suppressor test", "OK · Ref. ALT", "A", "HG-ALT-ANN-7"], ["", "AVR settings and response", "Per settings sheet · Ref. ALT", "A", "HG-ALT-ANN-8"], ["", "Generator protection relay secondary injection test", "Trips at settings · Ref. RCM", "A", "HG-ALT-ANN-9"], ["", "Neutral earthing resistor: resistance and connections", "Per design · Ref. RCM", "A", "HG-ALT-ANN-10"], ["", "Breaker (VCB) maintenance and timing", "Per maker · Ref. RCM", "A", "HG-ALT-ANN-11"]]}], "count": 11, "nodoc": false}, {"id": "hg-cw-qtr", "title": "Hyundai Genset — Cooling system & radiator service", "code": "HG-CW-QTR", "dept": "Gen Set — Hyundai HiMSEN 9H21/32 · LAL-CL-HG-CW-QTR Rev 0 · Interval: 3 month · Trade: Fitter · Est. 6 h × 2 · Shutdown: Yes", "category": "genset", "tag": "e.g. GEN-001", "prefix": "hcwqtr", "safety": ["Job purpose understood: Keep HT/LT cooling effective: radiator cores, fans, belts, expansion tank, thermostats, water treatment. Dirty radiators raise charge-air and exhaust temperatures.", "Safety: Engine stopped and cooled. Isolate and lock out: start air, fuel, auto-start/remote control, prelube pump (when opening crankcase), generator breaker racked out. Verify zero energy. Permit to work. [O02800] Fan motors isolated; work at height on radiators – harness.", "Genset stopped, breaker open, start air isolated and vented, turning gear engaged; LOTO applied and Permit / isolation No. recorded", "Engine cooled before opening crankcase / hot systems (crankcase explosion and burn risk)", "Pronto WO number, genset number (001–006), engine hours and load recorded in the header"], "sections": [{"key": "radiators_and_fans", "title": "Radiators and fans", "rows": [["", "Clean radiator cores (air side) – low-pressure water/air, from clean side", "Clean · Ref. RCM", "3M", "HG-CW-QTR-1"], ["", "Fan blades, hubs, belts and motor bearings", "OK · Ref. RCM", "3M", "HG-CW-QTR-2"], ["", "Check radiator for leaks and blocked tubes (IR)", "None · Ref. RCM", "3M", "HG-CW-QTR-3"]]}, {"key": "circuit", "title": "Circuit", "rows": [["", "Expansion tank level, pressure cap, venting lines open", "OK · Ref. O02600", "3M", "HG-CW-QTR-4"], ["", "Hoses, flexible joints and clamps", "OK · Ref. RCM", "3M", "HG-CW-QTR-5"], ["", "HT/LT thermostatic valve control (temps in G01400 range)", "OK · Ref. G70000", "3M", "HG-CW-QTR-6"], ["", "CW pump drain pipe – no leakage (oil or water)", "None · Ref. O02600", "3M", "HG-CW-QTR-7"], ["", "Cooling water treatment within G07100 (inhibitor, pH)", "Within · Ref. G07100", "3M", "HG-CW-QTR-8"]]}], "count": 8, "nodoc": false}, {"id": "hg-cw-2y", "title": "Hyundai Genset — Cooling water renewal (2-yearly)", "code": "HG-CW-2Y", "dept": "Gen Set — Hyundai HiMSEN 9H21/32 · LAL-CL-HG-CW-2Y Rev 0 · Interval: 24 month · Trade: Fitter · Est. 8 h × 2 · Shutdown: Yes", "category": "genset", "tag": "e.g. GEN-001", "prefix": "hcw2y", "safety": ["Job purpose understood: Replace HT/LT cooling water with newly treated water at least every two years (G07100).", "Safety: Engine stopped and cooled. Isolate and lock out: start air, fuel, auto-start/remote control, prelube pump (when opening crankcase), generator breaker racked out. Verify zero energy. Permit to work. [O02800] Inhibitor chemicals toxic – SDS, gloves, goggles; dispose per regulations.", "Genset stopped, breaker open, start air isolated and vented, turning gear engaged; LOTO applied and Permit / isolation No. recorded", "Engine cooled before opening crankcase / hot systems (crankcase explosion and burn risk)", "Pronto WO number, genset number (001–006), engine hours and load recorded in the header"], "sections": [{"key": "renewal", "title": "Renewal", "rows": [["", "Drain HT and LT circuits; flush", "Done · Ref. G07100", "2Y", "HG-CW-2Y-1"], ["", "Inspect cooling spaces through openings for scale / corrosion", "Record · Ref. G07100", "2Y", "HG-CW-2Y-2"], ["", "Fill with softened water and approved inhibitor at correct concentration", "Per G07100 · Ref. G07100", "2Y", "HG-CW-2Y-3"], ["", "Vent circuits; run and re-check concentration", "Within limits · Ref. G07100", "2Y", "HG-CW-2Y-4"]]}], "count": 4, "nodoc": false}, {"id": "hg-fuel-mth", "title": "Hyundai Genset — Fuel system & fuel quality", "code": "HG-FUEL-MTH", "dept": "Gen Set — Hyundai HiMSEN 9H21/32 · LAL-CL-HG-FUEL-MTH Rev 0 · Interval: 1 month (And every fuel delivery) · Trade: Fitter / Operator · Est. 2 h × 1 · Shutdown: No", "category": "genset", "tag": "e.g. GEN-001", "prefix": "hfuelmth", "safety": ["Job purpose understood: Keep fuel clean and within specification. Poor fuel increases injection wear and fouling (G01300, G05100).", "Safety: Fuel handling – no ignition sources; spill kit available.", "Pronto WO number, genset number (001–006), engine hours and load recorded in the header"], "sections": [{"key": "quality", "title": "Quality", "rows": [["", "Fuel sample at each delivery: density, viscosity, water, sediment, flash point", "Within G05100 · Ref. G09100 G05100", "M", "HG-FUEL-MTH-1"], ["", "MDO viscosity at engine inlet", "2–14 cSt; never below 3 cSt · Ref. G05200", "M", "HG-FUEL-MTH-2"]]}, {"key": "system", "title": "System", "rows": [["", "Drain water from storage and day tanks", "No water · Ref. O02300", "M", "HG-FUEL-MTH-3"], ["", "Fuel separator / purifier (if fitted) – operation and sludge", "Normal · Ref. G05200", "M", "HG-FUEL-MTH-4"], ["", "Fuel feed pumps, pressure, leaks", "Normal · Ref. A53000", "M", "HG-FUEL-MTH-5"], ["", "Fuel leakage alarm tank function", "Alarm works · Ref. A56000", "M", "HG-FUEL-MTH-6"]]}], "count": 6, "nodoc": false}, {"id": "hg-stby-wk", "title": "Hyundai Genset — Standby / standstill engine care", "code": "HG-STBY-WK", "dept": "Gen Set — Hyundai HiMSEN 9H21/32 · LAL-CL-HG-STBY-WK Rev 0 · Interval: 1 week (Only when engine has been stopped > 7 days) · Trade: Operator · Est. 1 h × 1 · Shutdown: No", "category": "genset", "tag": "e.g. GEN-001", "prefix": "hstbywk", "safety": ["Job purpose understood: Protect engines not running from corrosion and stuck parts (O02800).", "Safety: Turning gear engaged blocks start; remove before trial run.", "Pronto WO number, genset number (001–006), engine hours and load recorded in the header"], "sections": [{"key": "weekly", "title": "Weekly", "rows": [["", "Run prelube pump about 30 min (daily if humid)", "Done · Ref. O02800", "W", "HG-STBY-WK-1"], ["", "Turn crankshaft > 2 revolutions with turning gear; stop at new position", "Done · Ref. O02800", "W", "HG-STBY-WK-2"], ["", "Circulate cooling water about 30 min", "Done · Ref. O02800", "W", "HG-STBY-WK-3"], ["", "Trial run engine on load (recommended weekly)", "Done · Ref. O02800", "W", "HG-STBY-WK-4"], ["", "Indicator cocks closed except while turning; exhaust duct closed", "OK · Ref. O02800", "W", "HG-STBY-WK-5"]]}], "count": 5, "nodoc": false}, {"id": "hg-post-oh", "title": "Hyundai Genset — Post-overhaul running-in & retightening", "code": "HG-POST-OH", "dept": "Gen Set — Hyundai HiMSEN 9H21/32 · LAL-CL-HG-POST-OH Rev 0 · Interval: 0 event (After any renewal of pistons, rings, liners or bearings) · Trade: Fitter · Est. 12 h × 2 · Shutdown: No", "category": "genset", "tag": "e.g. GEN-001", "prefix": "hpostoh", "safety": ["Job purpose understood: Run-in new sliding parts and confirm major fasteners after overhaul (◆ items in G09100).", "Safety: Engine running – stay clear of rotating parts and hot surfaces; hearing protection; use IR thermometer, no hand touch [O02100].", "Pronto WO number, genset number (001–006), engine hours and load recorded in the header"], "sections": [{"key": "before_start", "title": "Before start", "rows": [["", "Check crankcase cleared of tools/rags; covers closed", "Clear · Ref. O02300", "Event", "HG-POST-OH-1"], ["", "Prelube: oil comes out of all bearings, rollers and rocker arms (remove maintenance tapes)", "Oil seen · Ref. O02300", "Event", "HG-POST-OH-2"], ["", "Turn 2 revs with indicator cocks open", "No fluid · Ref. O02300", "Event", "HG-POST-OH-3"]]}, {"key": "initial_start_checks", "title": "Initial start checks", "rows": [["", "Run idle 5 min, stop, open crankcase: touch/IR check bearings, gears, cams", "No overheating · Ref. O02400", "Event", "HG-POST-OH-4"], ["", "Run idle 30 min, stop, repeat inspection", "No overheating · Ref. O02400", "Event", "HG-POST-OH-5"]]}, {"key": "running_in_steps", "title": "Running-in steps", "rows": [["", "Idle → 25% in 20 min; hold 25% for 30 min", "Done · Ref. O03100", "Event", "HG-POST-OH-6"], ["", "25% → 50%; hold 50 min", "Done · Ref. O03100", "Event", "HG-POST-OH-7"], ["", "50% → 75%; hold 50 min", "Done · Ref. O03100", "Event", "HG-POST-OH-8"], ["", "75% → 100%; hold 40 min", "Done · Ref. O03100", "Event", "HG-POST-OH-9"]]}, {"key": "confirm_after_overhaul", "title": "Confirm after overhaul", "rows": [["", "Retighten / confirm cylinder head, con-rod, main bearing, counterweight, camshaft and timing-gear fasteners", "Per G09510 · Ref. G09100 ◆", "Event", "HG-POST-OH-10"], ["", "Turbocharger and exhaust compensator bolts", "Tight · Ref. G09100 ◆", "Event", "HG-POST-OH-11"], ["", "Record new baseline performance", "Saved · Ref. G01300", "Event", "HG-POST-OH-12"]]}], "count": 12, "nodoc": false}, {"id": "mcr001-r01", "title": "MCR001 R01 — Daily Operator Route - Plant & Generator", "code": "MCR001-R01", "dept": "Mobile Crushing Plant MCR001 — MCR001-R01 Rev 2 · Operator Care · Route R01 │ Daily / every shift │ Lead trade: OPS │ 2 Standard Job(s) │ Est. 2.07 h (all sections)", "category": "mcrusher", "tag": "MCR001", "prefix": "mr01", "safety": ["Permit and plant-state requirements for this route reviewed: Pre-start; Running; Sign K3-15; Running - from walkway only; Shutdown; Exclusion zone; LOTO per site procedure; Stopped; Stopped - cold; no ignition sources", "LOTO applied per site procedure where required; Isolation / LOTO No. recorded on the WO", "Residual energy released (hydraulic pressure, belt tension, springs, stored electrical charge) before hands-on work", "Spares / consumables available: L-HM46 top-up; Engine oil top-up; Premix coolant", "Tools / instruments available: Shovel; Drain container", "Standard jobs in package: MCR001-OPS-1D, MCR001-GEN-1D - complete only the sections that are DUE on this work order."], "sections": [{"key": "gen", "title": "General — Tags, Housekeeping, Handrails & Grounding", "rows": [["Equipment tags", "Equipment tags present and legible", "Legible, correct", "Each insp."], ["Housekeeping", "Housekeeping and cleaning around the work area", "Clean, no spillage", "Each insp."], ["Handrails & grating", "Handrails, grating and walkways", "Secure, undamaged", "Each insp."], ["Terminal box & grounding", "Terminal boxes closed; grounding cables connected", "Intact, connected", "Each insp."]]}, {"key": "ops_1d", "title": "MCR001-OPS-1D — Daily operator pre-start & in-run inspection (Every 1 Day)", "rows": [["Pre-start (isolated)", "All guards fitted: flywheel, pulley, V-belt, conveyor head/tail", "Fitted & secure · Method: Visual", "D", null], ["Pre-start (isolated)", "Handrails, ladders, platforms secure; no persons on plant", "Secure, clear · Method: Visual", "D", null], ["Pre-start (isolated)", "Outriggers down, locating & cotter pins fitted, braces set", "All 6 loaded · Method: Visual", "D", null], ["Pre-start (isolated)", "Jaw & cone chambers, feeder, all belts clear of material", "Empty · Method: Visual", "D", null], ["Pre-start (isolated)", "Hydraulic oil level; no leaks at HPU/hoses (no hand checks)", "In sight glass · Method: Visual", "D", null], ["Pre-start (isolated)", "Cone lube tank level; no leaks", "In band · Method: Visual", "D", null], ["Pre-start (isolated)", "Conveyor reducers - no oil leaks", "Dry · Method: Visual", "D", null], ["Pre-start (isolated)", "Belt scrapers in contact; no torn belt or splice damage", "OK · Method: Visual", "D", null], ["Pre-start (isolated)", "Screen springs intact, no broken media visible", "OK · Method: Visual", "D", null], ["Pre-start (isolated)", "Cables & glands undamaged; cabinet doors closed", "OK · Method: Visual", "D", null], ["Pre-start (isolated)", "Safety signs legible; area housekeeping; spillage cleared", "OK · Method: Visual", "D", null], ["Start-up", "Power indicator ON, voltage normal, no fault lamps; E-stops reset", "Normal · Method: Function", "D", null], ["Start-up", "Lube-oil heater on if oil cold; oil at start temperature before cone start", "At temperature · Method: Function", "D", null], ["Start-up", "Excavator feeding standard briefed; nobody on platforms near feed point", "Clear · Method: Visual", "D", null], ["Start-up", "Cone lube station running - pressure / temp / return flow logged", "Within limits · Method: Function", "D", null], ["Start-up", "Start sequence downstream-to-upstream; rotation correct", "Correct · Method: Function", "D", null], ["Running", "Belts tracking central on CV01-CV06; no seized idlers", "Within edges · Method: Visual/Listen", "D", null], ["Running", "Screen: even bed, no knocking, stroke looks even", "Normal · Method: Visual/Listen", "D", null], ["Running", "Jaw & cone: no abnormal noise/vibration; choke feed maintained", "Normal · Method: Listen", "D", null], ["Running", "Motor currents logged (jaw, cone, screen)", "< FLA · Method: Gauge", "D", null], ["Running", "No abnormal heat / smell at belts, motors, bearings", "Normal · Method: Visual/Smell", "D", null], ["Shutdown", "Feeder stopped first; all equipment run empty before stop", "Empty · Method: Function", "D", null], ["Shutdown", "Spillage cleaned; defects reported for work request", "Done · Method: Visual", "D", null], ["Shutdown", "Spillage cleaned at all tail pulleys (>=300 mm clear)", "Clear · Method: Visual", "D", null], ["Shutdown", "Jaw & cone currents and voltage recorded in shift log", "Logged · Method: Record", "D", null]]}, {"key": "gen_1d", "title": "MCR001-GEN-1D — Generator daily walk-round & run log (Every 1 Day)", "rows": [["GEN-ENG Engine oil", "Check engine oil level on dipstick (engine stopped >=10 min, on level). [GEN-1D-01]", "Between MIN-MAX · Method: Visual / listen", "D", "GEN-1D-01"], ["GEN-COOL Coolant & radiator", "Check coolant in expansion tank (cold - never open hot); look for radiator core blockage by dust. [GEN-1D-02]", "Level OK; core visibly clear · Method: Visual / listen", "D", "GEN-1D-02"], ["GEN-FUEL Fuel & water separator", "Check fuel level; drain water/sediment from water-separator bowl until clean fuel appears. [GEN-1D-03]", "Fuel >25%; no water · Method: Visual / listen (Drain container)", "D", "GEN-1D-03"], ["GEN-ENG Air filter indicator", "Check air-filter restriction indicator; report if in red zone (do not open element daily). [GEN-1D-04]", "Indicator in green · Method: Visual / listen", "D", "GEN-1D-04"], ["Leaks & general", "Walk-round: oil/fuel/coolant leaks, loose guards, belts, exhaust, cables; extinguishers present; no combustibles around set. [GEN-1D-05]", "No leaks; area clean · Method: Visual / listen", "D", "GEN-1D-05"], ["GEN-CTL Run log", "After start/at shift change log: hours, battery V, oil pressure, coolant temp, V, Hz, kW / load %, alarms, exhaust smoke colour. [GEN-1D-06]", "Oil pressure & temp normal; 400-415 V; 50 +/-0.5 Hz; no alarms; clear smoke · Method: Visual / listen", "D", "GEN-1D-06"]]}], "count": 31}, {"id": "mcr001-r02", "title": "MCR001 R02 — Per-Shift Jaw Crusher Greasing", "code": "MCR001-R02", "dept": "Mobile Crushing Plant MCR001 — MCR001-R02 Rev 2 · Lubrication · Route R02 │ Every 8 run-hours │ Lead trade: LUBE │ 1 Standard Job(s) │ Est. 0.3 h (all sections)", "category": "mcrusher", "tag": "MCR001-JAW", "prefix": "mr02", "safety": ["Permit and plant-state requirements for this route reviewed: Isolated", "LOTO applied per site procedure where required; Isolation / LOTO No. recorded on the WO", "Residual energy released (hydraulic pressure, belt tension, springs, stored electrical charge) before hands-on work", "Spares / consumables available: Lithium-complex EP2 grease", "Tools / instruments available: Grease gun, ultrasound", "Standard jobs in package: MCR001-LUB-8H", "Run-hour reading recorded (meter source: generator controller until hour meter fitted - PA-08)"], "sections": [{"key": "gen", "title": "General — Tags, Housekeeping, Handrails & Grounding", "rows": [["Equipment tags", "Equipment tags present and legible", "Legible, correct", "Each insp."], ["Housekeeping", "Housekeeping and cleaning around the work area", "Clean, no spillage", "Each insp."], ["Handrails & grating", "Handrails, grating and walkways", "Secure, undamaged", "Each insp."], ["Terminal box & grounding", "Terminal boxes closed; grounding cables connected", "Intact, connected", "Each insp."]]}, {"key": "lub_8h", "title": "MCR001-LUB-8H — Per-shift greasing - jaw crusher bearings (Every 8 run-hours)", "rows": [["Eccentric shaft & frame bearings", "Clean nipples and grease 4 main bearings (22338CA/W33, 24144CA/W33); use ultrasound to stop at dB drop. [LUB-8H-01]", "Grease purges lightly; no temp rise · Method: Lubricate (Grease gun, ultrasound)", "8h", "LUB-8H-01"]]}], "count": 1}, {"id": "mcr001-r03", "title": "MCR001 R03 — Weekly Mechanical & Conveyor Route", "code": "MCR001-R03", "dept": "Mobile Crushing Plant MCR001 — MCR001-R03 Rev 2 · Mechanical Maintenance · Route R03 │ Weekly │ Lead trade: MECH │ 9 Standard Job(s) │ Est. 19.4 h (all sections)", "category": "mcrusher", "tag": "MCR001", "prefix": "mr03", "safety": ["Permit and plant-state requirements for this route reviewed: LOTO per site procedure; confined chamber entry; work at height; confined space if applicable; Plant stopped; work at height - MEWP/ladder permit at head end (PA-14); residual pressure released", "LOTO applied per site procedure where required; Isolation / LOTO No. recorded on the WO", "Residual energy released (hydraulic pressure, belt tension, springs, stored electrical charge) before hands-on work", "Spares / consumables available: SPC5900 belt set; 8V-5060 belt set; Jaw dies, toggle plate; Screen panels, springs; M20 HS bolts; Wear liners; Scraper blades; Idlers per Ch.7; Belt repair kit; Skirt rubber; Lithium EP2 grease; L-CKD320 (V<2.5 m/s) / L-CKD220; Hoses, seal kits; Springs; Hopper liners", "Tools / instruments available: Belt tension gauge; Belt tension gauge, laser; CSS gauge / lead ball; Lead / tape gauge; Steel rule; Torque wrench; Torch, chalk; Spirit level / dumpy level; Grease gun, ultrasound; Shovel", "Standard jobs in package: MCR001-MEC-1W, MCR001-FDN-2W, MCR001-CV01-1W, MCR001-CV02-1W, MCR001-CV03-1W, MCR001-CV04-1W, MCR001-CV05-1W, MCR001-CV06-1W, MCR001-CV07-1W - complete only the sections that are DUE on this work order."], "sections": [{"key": "gen", "title": "General — Tags, Housekeeping, Handrails & Grounding", "rows": [["Equipment tags", "Equipment tags present and legible", "Legible, correct", "Each insp."], ["Housekeeping", "Housekeeping and cleaning around the work area", "Clean, no spillage", "Each insp."], ["Handrails & grating", "Handrails, grating and walkways", "Secure, undamaged", "Each insp."], ["Terminal box & grounding", "Terminal boxes closed; grounding cables connected", "Intact, connected", "Each insp."]]}, {"key": "mec_1w", "title": "MCR001-MEC-1W — Weekly mechanical inspection (Every 1 Week)", "rows": [["JAW V-belts", "Inspect 8 x SPC5900 V-belts for cracks, glazing, even tension; adjust via motor slide rail. [MEC-1W-01]", "Deflection per belt maker; matched set · Method: Visual inspection (Belt tension gauge)", "W", "MEC-1W-01"], ["CON V-belts", "Inspect 3 x 8V-5060 V-belts on cone drive; tension & alignment. [MEC-1W-02]", "Correct tension; no slip marks · Method: Visual inspection (Belt tension gauge, laser)", "W", "MEC-1W-02"], ["JAW Jaw dies & toggle", "Inspect jaw dies, cheek plates, toggle plate & seats, tension rod spring; check CSS setting. [MEC-1W-03]", "Teeth >50% height; toggle seats intact; CSS as set · Method: Visual inspection (CSS gauge / lead ball)", "W", "MEC-1W-03"], ["CON Mantle & concave", "Check cone CSS; inspect feed plate, mantle/concave for cracks and wear profile. [MEC-1W-04]", "CSS within +/-2 mm of target · Method: Visual inspection (Lead / tape gauge)", "W", "MEC-1W-04"], ["SCR Screen media & springs", "Inspect 4 decks for holes, blinding, tension/clamping; check springs for cracks; spring height variation. [MEC-1W-05]", "No holes; spring heights within 3 mm · Method: Visual inspection (Steel rule)", "W", "MEC-1W-05"], ["SCR Bolts & coupling", "Check spring support bolts (32 x M20x90), side-plate/crossmember bolts & torque markers; flexible coupling element & eccentric guard. [MEC-1W-06]", "No movement of torque marks · Method: Visual inspection (Torque wrench)", "W", "MEC-1W-06"], ["FDR Feeder", "Inspect grizzly bars, liners, springs, vibration motor mounting bolts and cable glands. [MEC-1W-07]", "Bolts tight; springs intact · Method: Visual inspection", "W", "MEC-1W-07"], ["CHU Chutes & hoppers", "Inspect transfer hoppers, distributor, chute liners for holes/build-up; clean build-up. [MEC-1W-08]", "No holes; no hang-ups · Method: Visual inspection", "W", "MEC-1W-08"], ["STR Structure", "Visual crack check on frame, screen frame, conveyor supports and welded brackets (paint cracking = indication). [MEC-1W-09]", "No cracks · Method: Visual inspection (Torch, chalk)", "W", "MEC-1W-09"], ["CON-HYD Clearing & locking cylinders", "Inspect cone cavity-clearing and locking cylinders, fittings and hoses for leaks, chafing and damage; hoses clamped and protected from falling rock. [MEC-1W-10]", "No leaks; hoses clamped & sleeved · Method: Visual inspection", "W", "MEC-1W-10"], ["CON Tramp-release springs", "Inspect tramp-release springs for cracked/broken coils, loose spring nuts and uneven heights. [MEC-1W-11]", "No broken coils; heights even · Method: Visual inspection (Steel rule)", "W", "MEC-1W-11"], ["HOP Feed hopper & grizzly", "Inspect hopper walls, liners, bolts and grizzly bars for excavator bucket impact damage and cracks. [MEC-1W-12]", "No cracks; liners secure · Method: Visual inspection", "W", "MEC-1W-12"]]}, {"key": "fdn_2w", "title": "MCR001-FDN-2W — Fortnightly foundation & level check (Every 2 Weeks)", "rows": [["Foundations & level", "Measure chassis level at 4 reference points and outrigger footing settlement; inspect concrete for cracking. [FDN-2W-01]", "Settlement <= 3 mm; chassis level · Method: Visual inspection (Spirit level / dumpy level)", "2W", "FDN-2W-01"], ["CHS Load path", "Confirm outriggers carry the plant weight - tyres off-load or only lightly touching ground; pins fitted. [FDN-2W-02]", "Tyres not load-bearing · Method: Visual inspection", "2W", "FDN-2W-02"]]}, {"key": "cv01_1w", "title": "MCR001-CV01-1W — CV01 weekly inspection & lubrication - Main belt conveyor (Every 1 Week)", "rows": [["Belt cleaners", "Check primary/secondary scraper blade wear & contact; tighten the 2 top pin nuts on each scraper (Manual 4.1). [CV01-1W-01]", "Blade in full contact; nuts tight · Method: Visual inspection", "W", "CV01-1W-01"], ["Idlers", "Check all idlers for seized, noisy, cracked or missing rolls (Carry side 89200 x24, centre 89400 x12, return 89920 x5, snub 60150 x4, impact bars 100x70x1500 x7). [CV01-1W-02]", "No seized/damaged idlers · Method: Visual inspection", "W", "CV01-1W-02"], ["Belt & splice", "Inspect belt (EP200-B800x5 (5.5+2), L=21515 mm) top/bottom covers, edges and splice; check tracking marks. [CV01-1W-03]", "No rips; splice intact; edges not frayed · Method: Visual inspection", "W", "CV01-1W-03"], ["Skirting & chutes", "Check skirt rubbers, load chute and transfer for spillage, wear, and material build-up. [CV01-1W-04]", "Seal intact; no build-up · Method: Visual inspection", "W", "CV01-1W-04"], ["Take-up", "Check screw take-up travel & belt tension (no slip at start; equal both sides). [CV01-1W-05]", "Travel remaining >25% · Method: Visual inspection", "W", "CV01-1W-05"], ["Pulley bearings", "Grease head & tail pulley bearings (UCFU313 x2 (square seat), UCP313 x2 (plummer)) - 2-3 shots, ultrasound-guided. [CV01-1W-06]", "No purge through seals; normal temp · Method: Lubricate (Grease gun, ultrasound)", "W", "CV01-1W-06"], ["Reducer level & seals", "Check KA87 reducer oil level (fill 8.8 L) & oil seals; torque arm/anti-rotation pin secure. [CV01-1W-07]", "Level at mark; no leaks · Method: Lubricate", "W", "CV01-1W-07"], ["Guards & pull-wire", "Visual: head, tail, take-up and snub pulley guards fitted; pull-wire intact and tensioned. (Pull-wire: if fitted - PA-05.) [CV01-1W-08]", "All guards fitted; wire taut · Method: Function test", "W", "CV01-1W-08"], ["Impact bed & loading zone", "Inspect 7 impact bars and skirting under jaw/feeder discharge; check belt for gouges/rips at loading point. [CV01-1W-09]", "Bars intact; no cover gouge >50% depth · Method: Visual inspection", "W", "CV01-1W-09"], ["Tail support", "Check tail-section screw tie rod, support bar, middle pin and connecting plate to feeder (Manual 3.3.1). [CV01-1W-10]", "Pins & locks fitted; tie rod tight · Method: Visual inspection", "W", "CV01-1W-10"]]}, {"key": "cv02_1w", "title": "MCR001-CV02-1W — CV02 weekly inspection & lubrication - Under-screen belt conveyor (Every 1 Week)", "rows": [["Belt cleaners", "Check primary/secondary scraper blade wear & contact; tighten the 2 top pin nuts on each scraper (Manual 4.1). [CV02-1W-01]", "Blade in full contact; nuts tight · Method: Visual inspection", "W", "CV02-1W-01"], ["Idlers", "Check all idlers for seized, noisy, cracked or missing rolls (Carry side 89200 x14, centre 89400 x7, return 89920 x3, snub 60150 x4). [CV02-1W-02]", "No seized/damaged idlers · Method: Visual inspection", "W", "CV02-1W-02"], ["Belt & splice", "Inspect belt (EP200-B800x4 (4.5+1.5), L=13500 mm) top/bottom covers, edges and splice; check tracking marks. [CV02-1W-03]", "No rips; splice intact; edges not frayed · Method: Visual inspection", "W", "CV02-1W-03"], ["Skirting & chutes", "Check skirt rubbers, load chute and transfer for spillage, wear, and material build-up. [CV02-1W-04]", "Seal intact; no build-up · Method: Visual inspection", "W", "CV02-1W-04"], ["Take-up", "Check screw take-up travel & belt tension (no slip at start; equal both sides). [CV02-1W-05]", "Travel remaining >25% · Method: Visual inspection", "W", "CV02-1W-05"], ["Pulley bearings", "Grease head & tail pulley bearings (UCFU310 x2 (square seat), UCP313 x2 (plummer)) - 2-3 shots, ultrasound-guided. [CV02-1W-06]", "No purge through seals; normal temp · Method: Lubricate (Grease gun, ultrasound)", "W", "CV02-1W-06"], ["Reducer level & seals", "Check KA67 reducer oil level (fill 2.7 L) & oil seals; torque arm/anti-rotation pin secure. [CV02-1W-07]", "Level at mark; no leaks · Method: Lubricate", "W", "CV02-1W-07"], ["Guards & pull-wire", "Visual: head, tail, take-up and snub pulley guards fitted; pull-wire intact and tensioned. (Pull-wire: if fitted - PA-05.) [CV02-1W-08]", "All guards fitted; wire taut · Method: Function test", "W", "CV02-1W-08"], ["Screen tie rods", "Check under-screen tie rods to screen frame, tail pin (1) and head fixing plate (2) - conveyor lifts with the screen frame (Manual 3.3.2/3.3.4). [CV02-1W-09]", "Pins, locks & tie rods secure · Method: Visual inspection", "W", "CV02-1W-09"], ["Screen underpan transfer", "Check screen hopper/underpan discharge onto belt: spillage, carry-back, skirt seal. [CV02-1W-10]", "Central loading; no spillage · Method: Visual inspection", "W", "CV02-1W-10"]]}, {"key": "cv03_1w", "title": "MCR001-CV03-1W — CV03 weekly inspection & lubrication - Upper-screen (screen feed) belt conveyor (Every 1 Week)", "rows": [["Belt cleaners", "Check primary/secondary scraper blade wear & contact; tighten the 2 top pin nuts on each scraper (Manual 4.1). [CV03-1W-01]", "Blade in full contact; nuts tight · Method: Visual inspection", "W", "CV03-1W-01"], ["Idlers", "Check all idlers for seized, noisy, cracked or missing rolls (Carry side 89200 x40, centre 89400 x20, return 89920 x7, snub 60150 x4). [CV03-1W-02]", "No seized/damaged idlers · Method: Visual inspection", "W", "CV03-1W-02"], ["Belt & splice", "Inspect belt (EP200-B800x4 (4.5+1.5) chevron, L=35300 mm) top/bottom covers, edges and splice; check tracking marks. [CV03-1W-03]", "No rips; splice intact; edges not frayed · Method: Visual inspection", "W", "CV03-1W-03"], ["Skirting & chutes", "Check skirt rubbers, load chute and transfer for spillage, wear, and material build-up. [CV03-1W-04]", "Seal intact; no build-up · Method: Visual inspection", "W", "CV03-1W-04"], ["Take-up", "Check screw take-up travel & belt tension (no slip at start; equal both sides). [CV03-1W-05]", "Travel remaining >25% · Method: Visual inspection", "W", "CV03-1W-05"], ["Pulley bearings", "Grease head & tail pulley bearings (UCFU313 x2 (square seat), UCP313 x2 (plummer)) - 2-3 shots, ultrasound-guided. [CV03-1W-06]", "No purge through seals; normal temp · Method: Lubricate (Grease gun, ultrasound)", "W", "CV03-1W-06"], ["Reducer level & seals", "Check KA87 reducer oil level (fill 8.8 L) & oil seals; torque arm/anti-rotation pin secure. [CV03-1W-07]", "Level at mark; no leaks · Method: Lubricate", "W", "CV03-1W-07"], ["Guards & pull-wire", "Visual: head, tail, take-up and snub pulley guards fitted; pull-wire intact and tensioned. (Pull-wire: if fitted - PA-05.) [CV03-1W-08]", "All guards fitted; wire taut · Method: Function test", "W", "CV03-1W-08"], ["Supports & bracket", "Check head/middle/tail supports, hanging bracket, screw puller, tail outrigger leg, bolts & pins (Manual 3.3.10). [CV03-1W-09]", "All pins/bolts fitted; no cracks · Method: Visual inspection", "W", "CV03-1W-09"], ["Discharge & screen feed box", "Inspect head discharge hopper and screen feed box for wear/holes, build-up and even spread across screen width. [CV03-1W-10]", "No holes; even spread · Method: Visual inspection", "W", "CV03-1W-10"], ["Chevron cleats", "Inspect chevron cleats for tearing/wear (reduces carrying capacity on incline). [CV03-1W-11]", "Cleats >50% height · Method: Visual inspection", "W", "CV03-1W-11"]]}, {"key": "cv04_1w", "title": "MCR001-CV04-1W — CV04 weekly inspection & lubrication - Finished product conveyor #1 (Every 1 Week)", "rows": [["Belt cleaners", "Check primary/secondary scraper blade wear & contact; tighten the 2 top pin nuts on each scraper (Manual 4.1). [CV04-1W-01]", "Blade in full contact; nuts tight · Method: Visual inspection", "W", "CV04-1W-01"], ["Idlers", "Check all idlers for seized, noisy, cracked or missing rolls (Carry idlers 89190 x48, return 89600 x5, snub 60150 x8). [CV04-1W-02]", "No seized/damaged idlers · Method: Visual inspection", "W", "CV04-1W-02"], ["Belt & splice", "Inspect belt (EP200-B500x3 (4.5+1.5) chevron, L=31360 mm) top/bottom covers, edges and splice; check tracking marks. [CV04-1W-03]", "No rips; splice intact; edges not frayed · Method: Visual inspection", "W", "CV04-1W-03"], ["Skirting & chutes", "Check skirt rubbers, load chute and transfer for spillage, wear, and material build-up. [CV04-1W-04]", "Seal intact; no build-up · Method: Visual inspection", "W", "CV04-1W-04"], ["Take-up", "Check screw take-up travel & belt tension (no slip at start; equal both sides). [CV04-1W-05]", "Travel remaining >25% · Method: Visual inspection", "W", "CV04-1W-05"], ["Pulley bearings", "Grease head & tail pulley bearings (UCFU310 x2 (square seat), 308-series plummer x2) - 2-3 shots, ultrasound-guided. [CV04-1W-06]", "No purge through seals; normal temp · Method: Lubricate (Grease gun, ultrasound)", "W", "CV04-1W-06"], ["Reducer level & seals", "Check KA77 reducer oil level (fill 4.6 L) & oil seals; torque arm/anti-rotation pin secure. [CV04-1W-07]", "Level at mark; no leaks · Method: Lubricate", "W", "CV04-1W-07"], ["Guards & pull-wire", "Visual: head, tail, take-up and snub pulley guards fitted; pull-wire intact and tensioned. (Pull-wire: if fitted - PA-05.) [CV04-1W-08]", "All guards fitted; wire taut · Method: Function test", "W", "CV04-1W-08"], ["Legs & ground support", "Check outrigger legs, leg-to-conveyor bolts, ground bearing and levelling (external - no chassis support). [CV04-1W-09]", "Legs plumb; no settlement · Method: Visual inspection", "W", "CV04-1W-09"], ["Stockpile clearance", "Check discharge not buried by stockpile; tail feed chute alignment under screen discharge. [CV04-1W-10]", "Clear >0.5 m; central loading · Method: Visual inspection", "W", "CV04-1W-10"], ["Chevron cleats", "Inspect chevron cleats for tearing/wear. [CV04-1W-11]", "Cleats >50% height · Method: Visual inspection", "W", "CV04-1W-11"], ["Tail pulley clearance", "Check tail pulley and return belt are clear of spillage/fines; tail guard fitted; clean out if required. [CV04-1W-12]", "Clearance >=300 mm; guard fitted · Method: Visual inspection (Shovel)", "W", "CV04-1W-12"]]}, {"key": "cv05_1w", "title": "MCR001-CV05-1W — CV05 weekly inspection & lubrication - Finished product conveyor #2 (Every 1 Week)", "rows": [["Belt cleaners", "Check primary/secondary scraper blade wear & contact; tighten the 2 top pin nuts on each scraper (Manual 4.1). [CV05-1W-01]", "Blade in full contact; nuts tight · Method: Visual inspection", "W", "CV05-1W-01"], ["Idlers", "Check all idlers for seized, noisy, cracked or missing rolls (Carry idlers 89190 x48, return 89600 x5, snub 60150 x8). [CV05-1W-02]", "No seized/damaged idlers · Method: Visual inspection", "W", "CV05-1W-02"], ["Belt & splice", "Inspect belt (EP200-B500x3 (4.5+1.5) chevron, L=31360 mm) top/bottom covers, edges and splice; check tracking marks. [CV05-1W-03]", "No rips; splice intact; edges not frayed · Method: Visual inspection", "W", "CV05-1W-03"], ["Skirting & chutes", "Check skirt rubbers, load chute and transfer for spillage, wear, and material build-up. [CV05-1W-04]", "Seal intact; no build-up · Method: Visual inspection", "W", "CV05-1W-04"], ["Take-up", "Check screw take-up travel & belt tension (no slip at start; equal both sides). [CV05-1W-05]", "Travel remaining >25% · Method: Visual inspection", "W", "CV05-1W-05"], ["Pulley bearings", "Grease head & tail pulley bearings (UCFU310 x2 (square seat), 308-series plummer x2) - 2-3 shots, ultrasound-guided. [CV05-1W-06]", "No purge through seals; normal temp · Method: Lubricate (Grease gun, ultrasound)", "W", "CV05-1W-06"], ["Reducer level & seals", "Check KA77 reducer oil level (fill 4.6 L) & oil seals; torque arm/anti-rotation pin secure. [CV05-1W-07]", "Level at mark; no leaks · Method: Lubricate", "W", "CV05-1W-07"], ["Guards & pull-wire", "Visual: head, tail, take-up and snub pulley guards fitted; pull-wire intact and tensioned. (Pull-wire: if fitted - PA-05.) [CV05-1W-08]", "All guards fitted; wire taut · Method: Function test", "W", "CV05-1W-08"], ["Legs & ground support", "Check outrigger legs, leg-to-conveyor bolts, ground bearing and levelling (external - no chassis support). [CV05-1W-09]", "Legs plumb; no settlement · Method: Visual inspection", "W", "CV05-1W-09"], ["Stockpile clearance", "Check discharge not buried by stockpile; tail feed chute alignment under screen discharge. [CV05-1W-10]", "Clear >0.5 m; central loading · Method: Visual inspection", "W", "CV05-1W-10"], ["Chevron cleats", "Inspect chevron cleats for tearing/wear. [CV05-1W-11]", "Cleats >50% height · Method: Visual inspection", "W", "CV05-1W-11"], ["Tail pulley clearance", "Check tail pulley and return belt are clear of spillage/fines; tail guard fitted; clean out if required. [CV05-1W-12]", "Clearance >=300 mm; guard fitted · Method: Visual inspection (Shovel)", "W", "CV05-1W-12"]]}, {"key": "cv06_1w", "title": "MCR001-CV06-1W — CV06 weekly inspection & lubrication - Finished product conveyor #3 (Every 1 Week)", "rows": [["Belt cleaners", "Check primary/secondary scraper blade wear & contact; tighten the 2 top pin nuts on each scraper (Manual 4.1). [CV06-1W-01]", "Blade in full contact; nuts tight · Method: Visual inspection", "W", "CV06-1W-01"], ["Idlers", "Check all idlers for seized, noisy, cracked or missing rolls (Carry idlers 89190 x48, return 89600 x5, snub 60150 x8). [CV06-1W-02]", "No seized/damaged idlers · Method: Visual inspection", "W", "CV06-1W-02"], ["Belt & splice", "Inspect belt (EP200-B500x3 (4.5+1.5) chevron, L=31360 mm) top/bottom covers, edges and splice; check tracking marks. [CV06-1W-03]", "No rips; splice intact; edges not frayed · Method: Visual inspection", "W", "CV06-1W-03"], ["Skirting & chutes", "Check skirt rubbers, load chute and transfer for spillage, wear, and material build-up. [CV06-1W-04]", "Seal intact; no build-up · Method: Visual inspection", "W", "CV06-1W-04"], ["Take-up", "Check screw take-up travel & belt tension (no slip at start; equal both sides). [CV06-1W-05]", "Travel remaining >25% · Method: Visual inspection", "W", "CV06-1W-05"], ["Pulley bearings", "Grease head & tail pulley bearings (UCFU310 x2 (square seat), 308-series plummer x2) - 2-3 shots, ultrasound-guided. [CV06-1W-06]", "No purge through seals; normal temp · Method: Lubricate (Grease gun, ultrasound)", "W", "CV06-1W-06"], ["Reducer level & seals", "Check KA77 reducer oil level (fill 4.6 L) & oil seals; torque arm/anti-rotation pin secure. [CV06-1W-07]", "Level at mark; no leaks · Method: Lubricate", "W", "CV06-1W-07"], ["Guards & pull-wire", "Visual: head, tail, take-up and snub pulley guards fitted; pull-wire intact and tensioned. (Pull-wire: if fitted - PA-05.) [CV06-1W-08]", "All guards fitted; wire taut · Method: Function test", "W", "CV06-1W-08"], ["Legs & ground support", "Check outrigger legs, leg-to-conveyor bolts, ground bearing and levelling (external - no chassis support). [CV06-1W-09]", "Legs plumb; no settlement · Method: Visual inspection", "W", "CV06-1W-09"], ["Stockpile clearance", "Check discharge not buried by stockpile; tail feed chute alignment under screen discharge. [CV06-1W-10]", "Clear >0.5 m; central loading · Method: Visual inspection", "W", "CV06-1W-10"], ["Chevron cleats", "Inspect chevron cleats for tearing/wear. [CV06-1W-11]", "Cleats >50% height · Method: Visual inspection", "W", "CV06-1W-11"], ["Tail pulley clearance", "Check tail pulley and return belt are clear of spillage/fines; tail guard fitted; clean out if required. [CV06-1W-12]", "Clearance >=300 mm; guard fitted · Method: Visual inspection (Shovel)", "W", "CV06-1W-12"]]}, {"key": "cv07_1w", "title": "MCR001-CV07-1W — CV07 weekly inspection & lubrication - Finished product conveyor #4 (Every 1 Week)", "rows": [["Belt cleaners", "Check primary/secondary scraper blade wear & contact; tighten the 2 top pin nuts on each scraper (Manual 4.1). [CV07-1W-01]", "Blade in full contact; nuts tight · Method: Visual inspection", "W", "CV07-1W-01"], ["Idlers", "Check all idlers for seized, noisy, cracked or missing rolls (Carry idlers 89190 x48, return 89600 x5, snub 60150 x8). [CV07-1W-02]", "No seized/damaged idlers · Method: Visual inspection", "W", "CV07-1W-02"], ["Belt & splice", "Inspect belt (EP200-B500 chevron (VERIFY), L=TBC mm) top/bottom covers, edges and splice; check tracking marks. [CV07-1W-03]", "No rips; splice intact; edges not frayed · Method: Visual inspection", "W", "CV07-1W-03"], ["Skirting & chutes", "Check skirt rubbers, load chute and transfer for spillage, wear, and material build-up. [CV07-1W-04]", "Seal intact; no build-up · Method: Visual inspection", "W", "CV07-1W-04"], ["Take-up", "Check screw take-up travel & belt tension (no slip at start; equal both sides). [CV07-1W-05]", "Travel remaining >25% · Method: Visual inspection", "W", "CV07-1W-05"], ["Pulley bearings", "Grease head & tail pulley bearings (UCFU310 x2 (square seat), 308-series plummer x2) - 2-3 shots, ultrasound-guided. [CV07-1W-06]", "No purge through seals; normal temp · Method: Lubricate (Grease gun, ultrasound)", "W", "CV07-1W-06"], ["Reducer level & seals", "Check KA77 reducer oil level (fill 4.6 L) & oil seals; torque arm/anti-rotation pin secure. [CV07-1W-07]", "Level at mark; no leaks · Method: Lubricate", "W", "CV07-1W-07"], ["Guards & pull-wire", "Visual: head, tail, take-up and snub pulley guards fitted; pull-wire intact and tensioned. (Pull-wire: if fitted - PA-05.) [CV07-1W-08]", "All guards fitted; wire taut · Method: Function test", "W", "CV07-1W-08"], ["Legs & ground support", "Check outrigger legs, leg-to-conveyor bolts, ground bearing and levelling (external - no chassis support). [CV07-1W-09]", "Legs plumb; no settlement · Method: Visual inspection", "W", "CV07-1W-09"], ["Stockpile clearance", "Check discharge not buried by stockpile; tail feed chute alignment under screen discharge. [CV07-1W-10]", "Clear >0.5 m; central loading · Method: Visual inspection", "W", "CV07-1W-10"], ["Chevron cleats", "Inspect chevron cleats for tearing/wear. [CV07-1W-11]", "Cleats >50% height · Method: Visual inspection", "W", "CV07-1W-11"], ["Tail pulley clearance", "Check tail pulley and return belt are clear of spillage/fines; tail guard fitted; clean out if required. [CV07-1W-12]", "Clearance >=300 mm; guard fitted · Method: Visual inspection (Shovel)", "W", "CV07-1W-12"]]}], "count": 93}, {"id": "mcr001-r04", "title": "MCR001 R04 — Weekly Lubrication Route", "code": "MCR001-R04", "dept": "Mobile Crushing Plant MCR001 — MCR001-R04 Rev 2 · Lubrication · Route R04 │ Weekly │ Lead trade: LUBE │ 1 Standard Job(s) │ Est. 0.75 h (all sections)", "category": "mcrusher", "tag": "MCR001", "prefix": "mr04", "safety": ["Permit and plant-state requirements for this route reviewed: LOTO per site procedure", "LOTO applied per site procedure where required; Isolation / LOTO No. recorded on the WO", "Residual energy released (hydraulic pressure, belt tension, springs, stored electrical charge) before hands-on work", "Spares / consumables available: Lithium-complex EP2 grease; Lithium EP2 grease; Cone lube oil", "Tools / instruments available: Grease gun, ultrasound; Grease gun", "Standard jobs in package: MCR001-LUB-1W"], "sections": [{"key": "gen", "title": "General — Tags, Housekeeping, Handrails & Grounding", "rows": [["Equipment tags", "Equipment tags present and legible", "Legible, correct", "Each insp."], ["Housekeeping", "Housekeeping and cleaning around the work area", "Clean, no spillage", "Each insp."], ["Handrails & grating", "Handrails, grating and walkways", "Secure, undamaged", "Each insp."], ["Terminal box & grounding", "Terminal boxes closed; grounding cables connected", "Intact, connected", "Each insp."]]}, {"key": "lub_1w", "title": "MCR001-LUB-1W — Weekly lubrication route (Every 1 Week)", "rows": [["SCR Exciter bearings NJ2322", "Grease screen exciter bearings (4) per OEM quantity; confirm with ultrasound. [LUB-1W-01]", "Bearing temp stable after restart · Method: Lubricate (Grease gun, ultrasound)", "W", "LUB-1W-01"], ["CON Countershaft / motor slide", "Grease cone countershaft housing points (if grease type) and motor slide rail screws on jaw & cone motors. [LUB-1W-02]", "Clean, lubricated · Method: Lubricate (Grease gun)", "W", "LUB-1W-02"], ["CON-LUB Lube tank", "Check cone lube tank level, breather, cooler fins clean; drain water from tank bottom if fitted. [LUB-1W-03]", "Level OK; no water · Method: Lubricate", "W", "LUB-1W-03"]]}], "count": 3}, {"id": "mcr001-r05", "title": "MCR001 R05 — Weekly Electrical & Control Container", "code": "MCR001-R05", "dept": "Mobile Crushing Plant MCR001 — MCR001-R05 Rev 2 · Electrical Maintenance · Route R05 │ Weekly │ Lead trade: ELEC │ 1 Standard Job(s) │ Est. 1.2 h (all sections)", "category": "mcrusher", "tag": "MCR001", "prefix": "mr05", "safety": ["Permit and plant-state requirements for this route reviewed: Running - doors closed; Visual only; Energised - doors closed", "LOTO applied per site procedure where required; Isolation / LOTO No. recorded on the WO", "Residual energy released (hydraulic pressure, belt tension, springs, stored electrical charge) before hands-on work", "Spares / consumables available: Cable glands", "Tools / instruments available: Clamp meter; Max/min thermometer", "Standard jobs in package: MCR001-ELE-1W"], "sections": [{"key": "gen", "title": "General — Tags, Housekeeping, Handrails & Grounding", "rows": [["Equipment tags", "Equipment tags present and legible", "Legible, correct", "Each insp."], ["Housekeeping", "Housekeeping and cleaning around the work area", "Clean, no spillage", "Each insp."], ["Handrails & grating", "Handrails, grating and walkways", "Secure, undamaged", "Each insp."], ["Terminal box & grounding", "Terminal boxes closed; grounding cables connected", "Intact, connected", "Each insp."]]}, {"key": "ele_1w", "title": "MCR001-ELE-1W — Weekly electrical inspection (Every 1 Week)", "rows": [["EC01 Cabinets #1 & #2", "External visual: door seals, dust ingress, cooling fans, indicator lamps; log drive currents. [ELE-1W-01]", "Seals intact; currents normal · Method: Visual inspection (Clamp meter)", "W", "ELE-1W-01"], ["Trailing cables", "Inspect supply and motor cables for abrasion, crushing, damaged glands (vibrating machines especially). [ELE-1W-02]", "No exposed cores; glands tight · Method: Visual inspection", "W", "ELE-1W-02"], ["MCC Container environment", "Read container max/min thermometer; check ventilation/AC running, door seals, no water or dust ingress, housekeeping. [ELE-1W-03]", "Internal <=35 C (cabinet <=40 C) · Method: Visual inspection (Max/min thermometer)", "W", "ELE-1W-03"]]}], "count": 3}, {"id": "mcr001-r06", "title": "MCR001 R06 — Weekly Generator Inspection", "code": "MCR001-R06", "dept": "Mobile Crushing Plant MCR001 — MCR001-R06 Rev 2 · Diesel Generator Maintenance · Route R06 │ Weekly │ Lead trade: DSL │ 1 Standard Job(s) │ Est. 1.25 h (all sections)", "category": "mcrusher", "tag": "MCR001-GEN", "prefix": "mr06", "safety": ["Permit and plant-state requirements for this route reviewed: Genset LOTO: controller OFF, battery isolated, breaker open", "LOTO applied per site procedure where required; Isolation / LOTO No. recorded on the WO", "Residual energy released (hydraulic pressure, belt tension, springs, stored electrical charge) before hands-on work", "Spares / consumables available: Clamps; Belt set; Terminal grease", "Tools / instruments available: Air lance; Multimeter; Drain container", "Standard jobs in package: MCR001-GEN-1W"], "sections": [{"key": "gen", "title": "General — Tags, Housekeeping, Handrails & Grounding", "rows": [["Equipment tags", "Equipment tags present and legible", "Legible, correct", "Each insp."], ["Housekeeping", "Housekeeping and cleaning around the work area", "Clean, no spillage", "Each insp."], ["Handrails & grating", "Handrails, grating and walkways", "Secure, undamaged", "Each insp."], ["Terminal box & grounding", "Terminal boxes closed; grounding cables connected", "Intact, connected", "Each insp."]]}, {"key": "gen_1w", "title": "MCR001-GEN-1W — Generator weekly inspection & radiator clean (Every 1 Week)", "rows": [["GEN-COOL Radiator core clean", "Blow radiator and charge-air-cooler cores from the fan side outward with low-pressure air (<=3 bar) or water; straighten fins. Increase to daily in heavy dust. [GEN-1W-01]", "Light visible through core · Method: Service (Air lance)", "W", "GEN-1W-01"], ["GEN-ENG Air intake system", "Empty pre-cleaner / dust valve; inspect intake ducting and clamps downstream of filter for leaks (unfiltered dust = engine wear). [GEN-1W-02]", "No leaks after filter · Method: Visual inspection", "W", "GEN-1W-02"], ["GEN-ENG Belts & fan", "Inspect fan and charging-alternator belts for cracks/glazing and tension; fan blades and guard. [GEN-1W-03]", "Correct tension; guard fitted · Method: Visual inspection", "W", "GEN-1W-03"], ["GEN-BAT Batteries & charger", "Clean and tighten battery terminals, check hold-downs, electrolyte (if serviceable); confirm charger output. [GEN-1W-04]", "Terminals clean; charger 26.5-28 V (24 V system) · Method: Visual inspection (Multimeter)", "W", "GEN-1W-04"], ["Hoses, mounts & exhaust", "Inspect coolant/fuel hoses and clamps, engine & alternator mounts, exhaust manifold/silencer/flex joint for leaks and cracks. [GEN-1W-05]", "No leaks; mounts intact · Method: Visual inspection", "W", "GEN-1W-05"], ["GEN-FUEL Fuel tank", "Drain water/sediment from tank sump; check cap, vent and level gauge; check spill containment. [GEN-1W-06]", "No water; containment clean · Method: Service (Drain container)", "W", "GEN-1W-06"], ["GEN-CTL Event log & fuel trend", "Review controller alarm/event log; record weekly hours and fuel used - trend litres per hour. [GEN-1W-07]", "No repeat alarms; L/h stable · Method: Visual inspection", "W", "GEN-1W-07"]]}], "count": 7}, {"id": "mcr001-r07", "title": "MCR001 R07 — Monthly Mechanical & Chassis Service", "code": "MCR001-R07", "dept": "Mobile Crushing Plant MCR001 — MCR001-R07 Rev 2 · Mechanical Maintenance · Route R07 │ Monthly │ Lead trade: MECH │ 2 Standard Job(s) │ Est. 7.05 h (all sections)", "category": "mcrusher", "tag": "MCR001", "prefix": "mr07", "safety": ["Permit and plant-state requirements for this route reviewed: LOTO per site procedure; residual pressure released; Running / test", "LOTO applied per site procedure where required; Isolation / LOTO No. recorded on the WO", "Residual energy released (hydraulic pressure, belt tension, springs, stored electrical charge) before hands-on work", "Spares / consumables available: Dust seal; Hoses, seals; Replacement signs; General purpose lithium grease", "Tools / instruments available: Torque wrench; Dial gauge; Profile gauge; Level; Tyre gauge; Pressure gauge", "Standard jobs in package: MCR001-MEC-1M, MCR001-CHS-1M - complete only the sections that are DUE on this work order."], "sections": [{"key": "gen", "title": "General — Tags, Housekeeping, Handrails & Grounding", "rows": [["Equipment tags", "Equipment tags present and legible", "Legible, correct", "Each insp."], ["Housekeeping", "Housekeeping and cleaning around the work area", "Clean, no spillage", "Each insp."], ["Handrails & grating", "Handrails, grating and walkways", "Secure, undamaged", "Each insp."], ["Terminal box & grounding", "Terminal boxes closed; grounding cables connected", "Intact, connected", "Each insp."]]}, {"key": "mec_1m", "title": "MCR001-MEC-1M — Monthly mechanical service (Every 1 Month)", "rows": [["SCR Torque check", "Torque check vibrating screen & feeder critical bolts to App. E (Grade 8.8). [MEC-1M-01]", "M20: 376-502 N.m · Method: Service (Torque wrench)", "M", "MEC-1M-01"], ["JAW Jaw crusher", "Check flywheel & pulley key/taper lock, tension rod & spring, fixed-jaw wedges and bolts. [MEC-1M-02]", "No looseness · Method: Visual inspection (Torque wrench)", "M", "MEC-1M-02"], ["CON Cone crusher", "Check tramp-release springs/cylinders, adjusting ring & bowl seat, dust seal, counter-shaft end float. [MEC-1M-03]", "No abnormal movement; seal intact · Method: Visual inspection (Dial gauge)", "M", "MEC-1M-03"], ["JAW Liner wear measurement", "Measure and record wear profile of jaw dies, mantle/concave and chute liners; forecast replacement date in Pronto. [MEC-1M-04]", "Record; order at 70% worn · Method: Measure (Profile gauge)", "M", "MEC-1M-04"], ["HYD HPU & outriggers", "Inspect hydraulic hoses, fittings, cylinder rods (pitting, seal leaks), track shoes and locating pins. [MEC-1M-05]", "No leaks, no chafing · Method: Visual inspection", "M", "MEC-1M-05"], ["STR Signage & guards", "Check safety signs K3-01..K3-17 legible; guards, handrails, ladder fixings, walkways. [MEC-1M-06]", "All signs legible; guards secure · Method: Function test", "M", "MEC-1M-06"], ["FDN Civil foundations", "Monthly civil foundation height/connection check (vibration can cause sinking/loosening). [MEC-1M-07]", "No sinking/loosening · Method: Visual inspection (Level)", "M", "MEC-1M-07"], ["CON-HYD Hydraulic pressures", "Record hydraulic station oil level, filter indicator, and cone locking/working pressure vs OEM setting. [MEC-1M-08]", "Pressure per OEM; filter not in bypass · Method: Visual inspection (Pressure gauge)", "M", "MEC-1M-08"]]}, {"key": "chs_1m", "title": "MCR001-CHS-1M — Monthly chassis lubrication (Manual Table 5.2) (Every 1 Month)", "rows": [["Brake adjusting arms", "Grease brake adjusting arms on each axle. [CHS-1M-01]", "Free movement · Method: Lubricate", "M", "CHS-1M-01"], ["Wheel hub bearings", "Grease wheel hub bearings; check tyre condition and pressure (12 x 12R22.5). [CHS-1M-02]", "Pressure per tyre spec · Method: Lubricate (Tyre gauge)", "M", "CHS-1M-02"], ["Traction pin", "Grease traction pin & traction pin plate. [CHS-1M-03]", "Pin free, no wear · Method: Lubricate", "M", "CHS-1M-03"]]}], "count": 11}, {"id": "mcr001-r08", "title": "MCR001 R08 — Monthly Electrical & Trip Tests", "code": "MCR001-R08", "dept": "Mobile Crushing Plant MCR001 — MCR001-R08 Rev 2 · Electrical Maintenance · Route R08 │ Monthly │ Lead trade: ELEC │ 9 Standard Job(s) │ Est. 13.9 h (all sections)", "category": "mcrusher", "tag": "MCR001", "prefix": "mr08", "safety": ["Permit and plant-state requirements for this route reviewed: LOTO per site procedure; Test permit; DC-bus discharge time; Energised; Energised - arc flash PPE; Running; Test; Genset LOTO: controller OFF, battery isolated, breaker open", "LOTO applied per site procedure where required; Isolation / LOTO No. recorded on the WO", "Residual energy released (hydraulic pressure, belt tension, springs, stored electrical charge) before hands-on work", "Spares / consumables available: Cable; Filters; Lamps", "Tools / instruments available: Insulated tools; Torque wrench; Vacuum / brush; Insulation tester; IR camera; Vibration analyser; Multimeter", "Standard jobs in package: MCR001-ELE-1M, MCR001-CV01-1M, MCR001-CV02-1M, MCR001-CV03-1M, MCR001-CV04-1M, MCR001-CV05-1M, MCR001-CV06-1M, MCR001-CV07-1M, MCR001-GEN-1M - complete only the sections that are DUE on this work order."], "sections": [{"key": "gen", "title": "General — Tags, Housekeeping, Handrails & Grounding", "rows": [["Equipment tags", "Equipment tags present and legible", "Legible, correct", "Each insp."], ["Housekeeping", "Housekeeping and cleaning around the work area", "Clean, no spillage", "Each insp."], ["Handrails & grating", "Handrails, grating and walkways", "Secure, undamaged", "Each insp."], ["Terminal box & grounding", "Terminal boxes closed; grounding cables connected", "Intact, connected", "Each insp."]]}, {"key": "ele_1m", "title": "MCR001-ELE-1M — Monthly electrical service & trip testing (Every 1 Month)", "rows": [["EC01 Cabinet internals", "Isolate; blow out cabinets with air <=0.5 MPa, wipe grease; check terminations tight, components seated. [ELE-1M-01]", "Clean; no loose wires · Method: Service (Insulated tools)", "M", "ELE-1M-01"], ["Motors", "Clean motor surfaces, fans and vents (all 9 drive motors + 2 feeder vibro-motors). [ELE-1M-02]", "Fins & fan cowl clear · Method: Service", "M", "ELE-1M-02"], ["Safety trips", "Function-test all E-stops, feeder/crusher/screen interlocks and cone lube interlock; record. (Conveyor pull-wires & drift switches: see CVxx-1M.) [ELE-1M-03]", "All trips stop the drive · Method: Function test", "M", "ELE-1M-03"], ["Motor cables", "Inspect motor power & control cables at terminal boxes; replace if worn. [ELE-1M-04]", "No wear or heat marks · Method: Visual inspection", "M", "ELE-1M-04"], ["MCC Container services", "Clean/replace ventilation or AC filters; test lighting & emergency light; inspect fire extinguisher; seal cable entries against dust/vermin. [ELE-1M-05]", "Filters clean; extinguisher in date · Method: Service", "M", "ELE-1M-05"], ["EC01-VFD VFD", "Clean VFD heatsink and cooling fan (isolated, wait for DC-bus discharge); review and record fault log. [ELE-1M-06]", "Clean; no repeat faults · Method: Service (Vacuum / brush)", "M", "ELE-1M-06"], ["CON-LUB Oil heater", "Function-test lube-station heater and thermostat setpoint; check element insulation. [ELE-1M-07]", "Heats; cuts out at setpoint · Method: Service (Insulation tester)", "M", "ELE-1M-07"], ["Lighting", "Test floodlights on screen/conveyor heads and walkway lighting. [ELE-1M-08]", "All working · Method: Visual inspection", "M", "ELE-1M-08"]]}, {"key": "cv01_1m", "title": "MCR001-CV01-1M — CV01 monthly service & safety trip test - Main belt conveyor (Every 1 Month)", "rows": [["Pull-wire & E-stop", "IF FITTED (verify under PA-05): Function-test pull-wire switches (both sides) and local E-stop - conveyor must stop and not restart until reset. [CV01-1M-01]", "Drive stops; latch holds · Method: Function test", "M", "CV01-1M-01"], ["Belt drift / zero-speed", "IF FITTED (verify under PA-05): Test belt-drift (misalignment) and zero-speed/slip switch if fitted; verify upstream interlock trips. [CV01-1M-02]", "Trip & upstream stop · Method: Function test", "M", "CV01-1M-02"], ["Drive motor", "Clean 15 kW motor fins/fan; check terminal box, cable & gland; confirm overload set to nameplate FLA. [CV01-1M-03]", "Clean; FLA setting correct · Method: Service", "M", "CV01-1M-03"], ["Pulleys & housings", "Inspect pulley lagging, shell welds, bearing housing bolts & locking collars; check snub pulleys. [CV01-1M-04]", "Lagging >50%; bolts tight · Method: Visual inspection (Torque wrench)", "M", "CV01-1M-04"]]}, {"key": "cv02_1m", "title": "MCR001-CV02-1M — CV02 monthly service & safety trip test - Under-screen belt conveyor (Every 1 Month)", "rows": [["Pull-wire & E-stop", "IF FITTED (verify under PA-05): Function-test pull-wire switches (both sides) and local E-stop - conveyor must stop and not restart until reset. [CV02-1M-01]", "Drive stops; latch holds · Method: Function test", "M", "CV02-1M-01"], ["Belt drift / zero-speed", "IF FITTED (verify under PA-05): Test belt-drift (misalignment) and zero-speed/slip switch if fitted; verify upstream interlock trips. [CV02-1M-02]", "Trip & upstream stop · Method: Function test", "M", "CV02-1M-02"], ["Drive motor", "Clean 5.5 kW motor fins/fan; check terminal box, cable & gland; confirm overload set to nameplate FLA. [CV02-1M-03]", "Clean; FLA setting correct · Method: Service", "M", "CV02-1M-03"], ["Pulleys & housings", "Inspect pulley lagging, shell welds, bearing housing bolts & locking collars; check snub pulleys. [CV02-1M-04]", "Lagging >50%; bolts tight · Method: Visual inspection (Torque wrench)", "M", "CV02-1M-04"]]}, {"key": "cv03_1m", "title": "MCR001-CV03-1M — CV03 monthly service & safety trip test - Upper-screen (screen feed) belt conveyor (Every 1 Month)", "rows": [["Pull-wire & E-stop", "IF FITTED (verify under PA-05): Function-test pull-wire switches (both sides) and local E-stop - conveyor must stop and not restart until reset. [CV03-1M-01]", "Drive stops; latch holds · Method: Function test", "M", "CV03-1M-01"], ["Belt drift / zero-speed", "IF FITTED (verify under PA-05): Test belt-drift (misalignment) and zero-speed/slip switch if fitted; verify upstream interlock trips. [CV03-1M-02]", "Trip & upstream stop · Method: Function test", "M", "CV03-1M-02"], ["Drive motor", "Clean 15 kW motor fins/fan; check terminal box, cable & gland; confirm overload set to nameplate FLA. [CV03-1M-03]", "Clean; FLA setting correct · Method: Service", "M", "CV03-1M-03"], ["Pulleys & housings", "Inspect pulley lagging, shell welds, bearing housing bolts & locking collars; check snub pulleys. [CV03-1M-04]", "Lagging >50%; bolts tight · Method: Visual inspection (Torque wrench)", "M", "CV03-1M-04"]]}, {"key": "cv04_1m", "title": "MCR001-CV04-1M — CV04 monthly service & safety trip test - Finished product conveyor #1 (Every 1 Month)", "rows": [["Pull-wire & E-stop", "IF FITTED (verify under PA-05): Function-test pull-wire switches (both sides) and local E-stop - conveyor must stop and not restart until reset. [CV04-1M-01]", "Drive stops; latch holds · Method: Function test", "M", "CV04-1M-01"], ["Belt drift / zero-speed", "IF FITTED (verify under PA-05): Test belt-drift (misalignment) and zero-speed/slip switch if fitted; verify upstream interlock trips. [CV04-1M-02]", "Trip & upstream stop · Method: Function test", "M", "CV04-1M-02"], ["Drive motor", "Clean 7.5 kW motor fins/fan; check terminal box, cable & gland; confirm overload set to nameplate FLA. [CV04-1M-03]", "Clean; FLA setting correct · Method: Service", "M", "CV04-1M-03"], ["Pulleys & housings", "Inspect pulley lagging, shell welds, bearing housing bolts & locking collars; check snub pulleys. [CV04-1M-04]", "Lagging >50%; bolts tight · Method: Visual inspection (Torque wrench)", "M", "CV04-1M-04"]]}, {"key": "cv05_1m", "title": "MCR001-CV05-1M — CV05 monthly service & safety trip test - Finished product conveyor #2 (Every 1 Month)", "rows": [["Pull-wire & E-stop", "IF FITTED (verify under PA-05): Function-test pull-wire switches (both sides) and local E-stop - conveyor must stop and not restart until reset. [CV05-1M-01]", "Drive stops; latch holds · Method: Function test", "M", "CV05-1M-01"], ["Belt drift / zero-speed", "IF FITTED (verify under PA-05): Test belt-drift (misalignment) and zero-speed/slip switch if fitted; verify upstream interlock trips. [CV05-1M-02]", "Trip & upstream stop · Method: Function test", "M", "CV05-1M-02"], ["Drive motor", "Clean 7.5 kW motor fins/fan; check terminal box, cable & gland; confirm overload set to nameplate FLA. [CV05-1M-03]", "Clean; FLA setting correct · Method: Service", "M", "CV05-1M-03"], ["Pulleys & housings", "Inspect pulley lagging, shell welds, bearing housing bolts & locking collars; check snub pulleys. [CV05-1M-04]", "Lagging >50%; bolts tight · Method: Visual inspection (Torque wrench)", "M", "CV05-1M-04"]]}, {"key": "cv06_1m", "title": "MCR001-CV06-1M — CV06 monthly service & safety trip test - Finished product conveyor #3 (Every 1 Month)", "rows": [["Pull-wire & E-stop", "IF FITTED (verify under PA-05): Function-test pull-wire switches (both sides) and local E-stop - conveyor must stop and not restart until reset. [CV06-1M-01]", "Drive stops; latch holds · Method: Function test", "M", "CV06-1M-01"], ["Belt drift / zero-speed", "IF FITTED (verify under PA-05): Test belt-drift (misalignment) and zero-speed/slip switch if fitted; verify upstream interlock trips. [CV06-1M-02]", "Trip & upstream stop · Method: Function test", "M", "CV06-1M-02"], ["Drive motor", "Clean 7.5 kW motor fins/fan; check terminal box, cable & gland; confirm overload set to nameplate FLA. [CV06-1M-03]", "Clean; FLA setting correct · Method: Service", "M", "CV06-1M-03"], ["Pulleys & housings", "Inspect pulley lagging, shell welds, bearing housing bolts & locking collars; check snub pulleys. [CV06-1M-04]", "Lagging >50%; bolts tight · Method: Visual inspection (Torque wrench)", "M", "CV06-1M-04"]]}, {"key": "cv07_1m", "title": "MCR001-CV07-1M — CV07 monthly service & safety trip test - Finished product conveyor #4 (Every 1 Month)", "rows": [["Pull-wire & E-stop", "IF FITTED (verify under PA-05): Function-test pull-wire switches (both sides) and local E-stop - conveyor must stop and not restart until reset. [CV07-1M-01]", "Drive stops; latch holds · Method: Function test", "M", "CV07-1M-01"], ["Belt drift / zero-speed", "IF FITTED (verify under PA-05): Test belt-drift (misalignment) and zero-speed/slip switch if fitted; verify upstream interlock trips. [CV07-1M-02]", "Trip & upstream stop · Method: Function test", "M", "CV07-1M-02"], ["Drive motor", "Clean 7.5 kW motor fins/fan; check terminal box, cable & gland; confirm overload set to nameplate FLA. [CV07-1M-03]", "Clean; FLA setting correct · Method: Service", "M", "CV07-1M-03"], ["Pulleys & housings", "Inspect pulley lagging, shell welds, bearing housing bolts & locking collars; check snub pulleys. [CV07-1M-04]", "Lagging >50%; bolts tight · Method: Visual inspection (Torque wrench)", "M", "CV07-1M-04"]]}, {"key": "gen_1m", "title": "MCR001-GEN-1M — Generator monthly electrical & condition monitoring (Every 1 Month)", "rows": [["GEN-ALT IR scan", "Thermography under load: alternator terminals, main breaker, cable lugs, controller, AVR, battery connections. [GEN-1M-01]", "dT: 1-3 C monitor, 4-15 C plan, >15 C urgent · Method: Measure (IR camera)", "M", "GEN-1M-01"], ["GEN-ALT Vibration", "Vibration readings on alternator DE/NDE and engine; trend. [GEN-1M-02]", "Alert 4.5 mm/s; alarm 7.1 mm/s · Method: Measure (Vibration analyser)", "M", "GEN-1M-02"], ["GEN-BAT Cranking test", "Record battery voltage during cranking and charger float voltage. [GEN-1M-03]", ">=19.2 V during crank (24 V system) · Method: Measure (Multimeter)", "M", "GEN-1M-03"], ["GEN-ALT Alternator cooling & terminals", "Clean alternator air inlet/outlet screens; inspect terminal box, AVR mounting, cable glands; frame & neutral earth connections. [GEN-1M-04]", "Screens clear; earths tight · Method: Visual inspection", "M", "GEN-1M-04"], ["Fire extinguishers", "Monthly extinguisher inspection (pressure, seal, tag) at generator and control container. [GEN-1M-05]", "In date; gauge in green · Method: Function test", "M", "GEN-1M-05"]]}], "count": 41}, {"id": "mcr001-r09", "title": "MCR001 R09 — Monthly Condition Monitoring Route", "code": "MCR001-R09", "dept": "Mobile Crushing Plant MCR001 — MCR001-R09 Rev 2 · Condition Monitoring · Route R09 │ Monthly │ Lead trade: CM │ 1 Standard Job(s) │ Est. 3.75 h (all sections)", "category": "mcrusher", "tag": "MCR001", "prefix": "mr09", "safety": ["Permit and plant-state requirements for this route reviewed: Running - guards on; Energised - arc flash PPE; Running", "LOTO applied per site procedure where required; Isolation / LOTO No. recorded on the WO", "Residual energy released (hydraulic pressure, belt tension, springs, stored electrical charge) before hands-on work", "Spares / consumables available: None specified", "Tools / instruments available: Vibration analyser; IR camera; Ultrasound detector; Stroke card / accelerometer", "Standard jobs in package: MCR001-CBM-1M"], "sections": [{"key": "gen", "title": "General — Tags, Housekeeping, Handrails & Grounding", "rows": [["Equipment tags", "Equipment tags present and legible", "Legible, correct", "Each insp."], ["Housekeeping", "Housekeeping and cleaning around the work area", "Clean, no spillage", "Each insp."], ["Handrails & grating", "Handrails, grating and walkways", "Secure, undamaged", "Each insp."], ["Terminal box & grounding", "Terminal boxes closed; grounding cables connected", "Intact, connected", "Each insp."]]}, {"key": "cbm_1m", "title": "MCR001-CBM-1M — Monthly CBM route - vibration, thermography, ultrasound (Every 1 Month)", "rows": [["Vibration route", "Collect velocity/acceleration & envelope data on motor DE/NDE, jaw main bearings, cone countershaft, reducers and pulley bearings (see CBM Plan). [CBM-1M-01]", "ISO 10816-3: alert 4.5 mm/s, alarm 7.1 mm/s RMS · Method: Measure (Vibration analyser)", "M", "CBM-1M-01"], ["Infrared thermography", "IR scan cabinets #1/#2 (doors open under permit), motor terminal boxes, bearings, V-belt drives, reducers (FLIR T540). [CBM-1M-02]", "dT: 1-3 C monitor, 4-15 C plan, >15 C urgent · Method: Measure (IR camera)", "M", "CBM-1M-02"], ["Airborne ultrasound", "Ultrasound bearings to trend dB and guide greasing; leak detection on hydraulics. [CBM-1M-03]", "Rise >8 dB over baseline = lube; >16 dB = defect · Method: Measure (Ultrasound detector)", "M", "CBM-1M-03"], ["SCR Screen stroke", "Measure screen stroke/amplitude on all 4 corners (stroke card) to detect spring/exciter faults. [CBM-1M-04]", "Corners within 10% of each other · Method: Measure (Stroke card / accelerometer)", "M", "CBM-1M-04"], ["MCC IR - MCC & VFD", "Include container cabinets, VFD and incoming supply cables from the generator in the IR scan. [CBM-1M-05]", "dT <4 C · Method: Measure (IR camera)", "M", "CBM-1M-05"]]}], "count": 5}, {"id": "mcr001-r10", "title": "MCR001 R10 — Quarterly Mechanical & Conveyor Condition", "code": "MCR001-R10", "dept": "Mobile Crushing Plant MCR001 — MCR001-R10 Rev 2 · Mechanical Maintenance · Route R10 │ Quarterly │ Lead trade: MECH │ 9 Standard Job(s) │ Est. 14.85 h (all sections)", "category": "mcrusher", "tag": "MCR001", "prefix": "mr10", "safety": ["Permit and plant-state requirements for this route reviewed: LOTO per site procedure; Stopped - warm", "LOTO applied per site procedure where required; Isolation / LOTO No. recorded on the WO", "Residual energy released (hydraulic pressure, belt tension, springs, stored electrical charge) before hands-on work", "Spares / consumables available: Seals; Shims; Liners; General purpose lithium grease; Belt EP200-B800x5 (5.5+2) L=21515; Breather; Sample bottle; Belt EP200-B800x4 (4.5+1.5) L=13500; Belt EP200-B800x4 (4.5+1.5) chevron L=35300; Belt EP200-B500x3 (4.5+1.5) chevron L=31360; Belt EP200-B500 chevron (VERIFY) L=TBC", "Tools / instruments available: Torque wrench; Laser pulley alignment; Belt thickness gauge; String line / laser", "Standard jobs in package: MCR001-MEC-3M, MCR001-CHS-3M, MCR001-CV01-3M, MCR001-CV02-3M, MCR001-CV03-3M, MCR001-CV04-3M, MCR001-CV05-3M, MCR001-CV06-3M, MCR001-CV07-3M - complete only the sections that are DUE on this work order."], "sections": [{"key": "gen", "title": "General — Tags, Housekeeping, Handrails & Grounding", "rows": [["Equipment tags", "Equipment tags present and legible", "Legible, correct", "Each insp."], ["Housekeeping", "Housekeeping and cleaning around the work area", "Clean, no spillage", "Each insp."], ["Handrails & grating", "Handrails, grating and walkways", "Secure, undamaged", "Each insp."], ["Terminal box & grounding", "Terminal boxes closed; grounding cables connected", "Intact, connected", "Each insp."]]}, {"key": "mec_3m", "title": "MCR001-MEC-3M — Quarterly mechanical inspection (Every 3 Months)", "rows": [["JAW Jaw bearings & housings", "Check bearing housing bolts, labyrinth seals, grease drainage; inspect toggle seats & pitman. [MEC-3M-01]", "Seals intact; no fretting · Method: Visual inspection (Torque wrench)", "3M", "MEC-3M-01"], ["Pulley & drive alignment", "Laser-check pulley alignment on jaw & cone V-belt drives; check motor soft-foot. [MEC-3M-02]", "Offset <1 mm; angle <0.5 deg · Method: Service (Laser pulley alignment)", "3M", "MEC-3M-02"], ["CHU Distributor & chutes", "Inspect screen-end distributor legs (8 x M20x65), removable section hinges, chute liners. [MEC-3M-03]", "Bolts tight; liners >25% remain · Method: Visual inspection", "3M", "MEC-3M-03"]]}, {"key": "chs_3m", "title": "MCR001-CHS-3M — Quarterly chassis lubrication (Manual Table 5.2) (Every 3 Months)", "rows": [["Leaf spring bracket pins", "Grease plate spring bracket pins with bolts and 'kit' points. [CHS-3M-01]", "Pins free · Method: Lubricate", "3M", "CHS-3M-01"]]}, {"key": "cv01_3m", "title": "MCR001-CV01-3M — CV01 quarterly belt, pulley & reducer condition - Main belt conveyor (Every 3 Months)", "rows": [["Belt thickness", "Measure top-cover thickness at 3 points across width; record & trend; inspect splice for lifting. [CV01-3M-01]", "Replace at <=1.5 mm top cover · Method: Measure (Belt thickness gauge)", "3M", "CV01-3M-01"], ["Alignment & tracking", "Check pulley & idler squareness to frame; train belt; check drop point centred (Manual 6.1 #9). [CV01-3M-02]", "Belt runs central · Method: Service (String line / laser)", "3M", "CV01-3M-02"], ["Reducer condition", "Reducer oil condition check (colour, water, debris) - Manual 3000 h / 6 M done quarterly with belt survey; breather clean. [CV01-3M-03]", "Oil clear; breather clean · Method: Service", "3M", "CV01-3M-03"], ["Reducer oil sample", "Take reducer oil sample (warm) for viscosity, Fe/PQ, water - high-duty KA87. [CV01-3M-04]", "Viscosity +/-10%; Fe trend stable · Method: Measure", "3M", "CV01-3M-04"], ["Structure", "Inspect stringers, supports, walkways & fastenings for cracks, corrosion and loose bolts. [CV01-3M-05]", "No cracks; bolts tight · Method: Visual inspection", "3M", "CV01-3M-05"]]}, {"key": "cv02_3m", "title": "MCR001-CV02-3M — CV02 quarterly belt, pulley & reducer condition - Under-screen belt conveyor (Every 3 Months)", "rows": [["Belt thickness", "Measure top-cover thickness at 3 points across width; record & trend; inspect splice for lifting. [CV02-3M-01]", "Replace at <=1.5 mm top cover · Method: Measure (Belt thickness gauge)", "3M", "CV02-3M-01"], ["Alignment & tracking", "Check pulley & idler squareness to frame; train belt; check drop point centred (Manual 6.1 #9). [CV02-3M-02]", "Belt runs central · Method: Service (String line / laser)", "3M", "CV02-3M-02"], ["Reducer condition", "Reducer oil condition check (colour, water, debris) - Manual 3000 h / 6 M done quarterly with belt survey; breather clean. [CV02-3M-03]", "Oil clear; breather clean · Method: Service", "3M", "CV02-3M-03"], ["Structure", "Inspect stringers, supports, walkways & fastenings for cracks, corrosion and loose bolts. [CV02-3M-04]", "No cracks; bolts tight · Method: Visual inspection", "3M", "CV02-3M-04"]]}, {"key": "cv03_3m", "title": "MCR001-CV03-3M — CV03 quarterly belt, pulley & reducer condition - Upper-screen (screen feed) belt conveyor (Every 3 Months)", "rows": [["Belt thickness", "Measure top-cover thickness at 3 points across width; record & trend; inspect splice for lifting. [CV03-3M-01]", "Replace at <=1.5 mm top cover · Method: Measure (Belt thickness gauge)", "3M", "CV03-3M-01"], ["Alignment & tracking", "Check pulley & idler squareness to frame; train belt; check drop point centred (Manual 6.1 #9). [CV03-3M-02]", "Belt runs central · Method: Service (String line / laser)", "3M", "CV03-3M-02"], ["Reducer condition", "Reducer oil condition check (colour, water, debris) - Manual 3000 h / 6 M done quarterly with belt survey; breather clean. [CV03-3M-03]", "Oil clear; breather clean · Method: Service", "3M", "CV03-3M-03"], ["Reducer oil sample", "Take reducer oil sample (warm) for viscosity, Fe/PQ, water - high-duty KA87. [CV03-3M-04]", "Viscosity +/-10%; Fe trend stable · Method: Measure", "3M", "CV03-3M-04"], ["Structure", "Inspect stringers, supports, walkways & fastenings for cracks, corrosion and loose bolts. [CV03-3M-05]", "No cracks; bolts tight · Method: Visual inspection", "3M", "CV03-3M-05"]]}, {"key": "cv04_3m", "title": "MCR001-CV04-3M — CV04 quarterly belt, pulley & reducer condition - Finished product conveyor #1 (Every 3 Months)", "rows": [["Belt thickness", "Measure top-cover thickness at 3 points across width; record & trend; inspect splice for lifting. [CV04-3M-01]", "Replace at <=1.5 mm top cover · Method: Measure (Belt thickness gauge)", "3M", "CV04-3M-01"], ["Alignment & tracking", "Check pulley & idler squareness to frame; train belt; check drop point centred (Manual 6.1 #9). [CV04-3M-02]", "Belt runs central · Method: Service (String line / laser)", "3M", "CV04-3M-02"], ["Reducer condition", "Reducer oil condition check (colour, water, debris) - Manual 3000 h / 6 M done quarterly with belt survey; breather clean. [CV04-3M-03]", "Oil clear; breather clean · Method: Service", "3M", "CV04-3M-03"], ["Structure", "Inspect stringers, supports, walkways & fastenings for cracks, corrosion and loose bolts. [CV04-3M-04]", "No cracks; bolts tight · Method: Visual inspection", "3M", "CV04-3M-04"]]}, {"key": "cv05_3m", "title": "MCR001-CV05-3M — CV05 quarterly belt, pulley & reducer condition - Finished product conveyor #2 (Every 3 Months)", "rows": [["Belt thickness", "Measure top-cover thickness at 3 points across width; record & trend; inspect splice for lifting. [CV05-3M-01]", "Replace at <=1.5 mm top cover · Method: Measure (Belt thickness gauge)", "3M", "CV05-3M-01"], ["Alignment & tracking", "Check pulley & idler squareness to frame; train belt; check drop point centred (Manual 6.1 #9). [CV05-3M-02]", "Belt runs central · Method: Service (String line / laser)", "3M", "CV05-3M-02"], ["Reducer condition", "Reducer oil condition check (colour, water, debris) - Manual 3000 h / 6 M done quarterly with belt survey; breather clean. [CV05-3M-03]", "Oil clear; breather clean · Method: Service", "3M", "CV05-3M-03"], ["Structure", "Inspect stringers, supports, walkways & fastenings for cracks, corrosion and loose bolts. [CV05-3M-04]", "No cracks; bolts tight · Method: Visual inspection", "3M", "CV05-3M-04"]]}, {"key": "cv06_3m", "title": "MCR001-CV06-3M — CV06 quarterly belt, pulley & reducer condition - Finished product conveyor #3 (Every 3 Months)", "rows": [["Belt thickness", "Measure top-cover thickness at 3 points across width; record & trend; inspect splice for lifting. [CV06-3M-01]", "Replace at <=1.5 mm top cover · Method: Measure (Belt thickness gauge)", "3M", "CV06-3M-01"], ["Alignment & tracking", "Check pulley & idler squareness to frame; train belt; check drop point centred (Manual 6.1 #9). [CV06-3M-02]", "Belt runs central · Method: Service (String line / laser)", "3M", "CV06-3M-02"], ["Reducer condition", "Reducer oil condition check (colour, water, debris) - Manual 3000 h / 6 M done quarterly with belt survey; breather clean. [CV06-3M-03]", "Oil clear; breather clean · Method: Service", "3M", "CV06-3M-03"], ["Structure", "Inspect stringers, supports, walkways & fastenings for cracks, corrosion and loose bolts. [CV06-3M-04]", "No cracks; bolts tight · Method: Visual inspection", "3M", "CV06-3M-04"]]}, {"key": "cv07_3m", "title": "MCR001-CV07-3M — CV07 quarterly belt, pulley & reducer condition - Finished product conveyor #4 (Every 3 Months)", "rows": [["Belt thickness", "Measure top-cover thickness at 3 points across width; record & trend; inspect splice for lifting. [CV07-3M-01]", "Replace at <=1.5 mm top cover · Method: Measure (Belt thickness gauge)", "3M", "CV07-3M-01"], ["Alignment & tracking", "Check pulley & idler squareness to frame; train belt; check drop point centred (Manual 6.1 #9). [CV07-3M-02]", "Belt runs central · Method: Service (String line / laser)", "3M", "CV07-3M-02"], ["Reducer condition", "Reducer oil condition check (colour, water, debris) - Manual 3000 h / 6 M done quarterly with belt survey; breather clean. [CV07-3M-03]", "Oil clear; breather clean · Method: Service", "3M", "CV07-3M-03"], ["Structure", "Inspect stringers, supports, walkways & fastenings for cracks, corrosion and loose bolts. [CV07-3M-04]", "No cracks; bolts tight · Method: Visual inspection", "3M", "CV07-3M-04"]]}], "count": 34}, {"id": "mcr001-r11", "title": "MCR001 R11 — Quarterly Oil Sampling", "code": "MCR001-R11", "dept": "Mobile Crushing Plant MCR001 — MCR001-R11 Rev 2 · Condition Monitoring · Route R11 │ Quarterly │ Lead trade: CM │ 1 Standard Job(s) │ Est. 0.6 h (all sections)", "category": "mcrusher", "tag": "MCR001", "prefix": "mr11", "safety": ["Permit and plant-state requirements for this route reviewed: Running; Stopped - warm", "LOTO applied per site procedure where required; Isolation / LOTO No. recorded on the WO", "Residual energy released (hydraulic pressure, belt tension, springs, stored electrical charge) before hands-on work", "Spares / consumables available: Sample bottle", "Tools / instruments available: Sample valve/pump", "Standard jobs in package: MCR001-CBM-3M"], "sections": [{"key": "gen", "title": "General — Tags, Housekeeping, Handrails & Grounding", "rows": [["Equipment tags", "Equipment tags present and legible", "Legible, correct", "Each insp."], ["Housekeeping", "Housekeeping and cleaning around the work area", "Clean, no spillage", "Each insp."], ["Handrails & grating", "Handrails, grating and walkways", "Secure, undamaged", "Each insp."], ["Terminal box & grounding", "Terminal boxes closed; grounding cables connected", "Intact, connected", "Each insp."]]}, {"key": "cbm_3m", "title": "MCR001-CBM-3M — Quarterly oil sampling (Every 3 Months)", "rows": [["CON-LUB Cone lube oil", "Take oil sample (live zone, return line) for viscosity, water, particle count (ISO 4406), wear metals, silica. [CBM-3M-01]", "Target ISO 17/15/12; water <500 ppm · Method: Measure (Sample valve/pump)", "3M", "CBM-3M-01"], ["HYD Hydraulic oil", "Sample HPU oil for particle count, water, viscosity (6-monthly acceptable if low use). [CBM-3M-02]", "ISO 18/16/13; viscosity +/-10% · Method: Measure", "3M", "CBM-3M-02"]]}], "count": 2}, {"id": "mcr001-r12", "title": "MCR001 R12 — 6-Monthly Electrical Testing", "code": "MCR001-R12", "dept": "Mobile Crushing Plant MCR001 — MCR001-R12 Rev 2 · Electrical Maintenance · Route R12 │ 6-monthly │ Lead trade: ELEC │ 1 Standard Job(s) │ Est. 4 h (all sections)", "category": "mcrusher", "tag": "MCR001", "prefix": "mr12", "safety": ["Permit and plant-state requirements for this route reviewed: LOTO per site procedure", "LOTO applied per site procedure where required; Isolation / LOTO No. recorded on the WO", "Residual energy released (hydraulic pressure, belt tension, springs, stored electrical charge) before hands-on work", "Spares / consumables available: None specified", "Tools / instruments available: Insulation tester", "Standard jobs in package: MCR001-ELE-6M"], "sections": [{"key": "gen", "title": "General — Tags, Housekeeping, Handrails & Grounding", "rows": [["Equipment tags", "Equipment tags present and legible", "Legible, correct", "Each insp."], ["Housekeeping", "Housekeeping and cleaning around the work area", "Clean, no spillage", "Each insp."], ["Handrails & grating", "Handrails, grating and walkways", "Secure, undamaged", "Each insp."], ["Terminal box & grounding", "Terminal boxes closed; grounding cables connected", "Intact, connected", "Each insp."]]}, {"key": "ele_6m", "title": "MCR001-ELE-6M — 6-monthly electrical testing (Every 6 Months)", "rows": [["Insulation resistance", "Megger all motors and main circuits (500 V for control, 1000 V for LV motors) and trend PI. [ELE-6M-01]", "IR >= 0.5 MOhm (manual min); trend >100 MOhm · Method: Service (Insulation tester)", "6M", "ELE-6M-01"], ["Protection settings", "Verify overload/thermal protector settings equal motor rated current (feeder, screen, belts, jaw, cone). [ELE-6M-02]", "Setting = nameplate FLA · Method: Service", "6M", "ELE-6M-02"]]}], "count": 2}, {"id": "mcr001-r13", "title": "MCR001 R13 — Annual Shutdown Package", "code": "MCR001-R13", "dept": "Mobile Crushing Plant MCR001 — MCR001-R13 Rev 2 · Mechanical Maintenance · Route R13 │ Annual │ Lead trade: MECH │ 11 Standard Job(s) │ Est. 89 h (all sections)", "category": "mcrusher", "tag": "MCR001", "prefix": "mr13", "safety": ["Permit and plant-state requirements for this route reviewed: LOTO per site procedure; RPO clearance if component leaves site; work at height; residual pressure released", "LOTO applied per site procedure where required; Isolation / LOTO No. recorded on the WO", "Residual energy released (hydraulic pressure, belt tension, springs, stored electrical charge) before hands-on work", "Spares / consumables available: Bearings 22338/24144 on condition; Mantle, concave, backing compound; Springs, NJ2322 on condition; Seal kits; Paint; Graphite calcium grease; general grease; Brake linings; Contactors on condition; Motor bearing grease; Filter, breather, L-HM46; UCFU313 x2 (square seat), UCP313 x2 (plummer); Belt L=21515; Idlers per Ch.7; UCFU310 x2 (square seat), UCP313 x2 (plummer); Belt L=13500; Belt L=35300; UCFU310 x2 (square seat), 308-series plummer x2; Belt L=31360; Belt L=TBC; VFD fan", "Tools / instruments available: NDT (MPI); Lifting tackle; MPI kit; Earth tester; Torque driver, RCD tester; Dial gauge; Laptop / keypad", "Standard jobs in package: MCR001-MEC-12M, MCR001-ELE-12M, MCR001-CHS-12M, MCR001-CV01-12M, MCR001-CV02-12M, MCR001-CV03-12M, MCR001-CV04-12M, MCR001-CV05-12M, MCR001-CV06-12M, MCR001-CV07-12M, MCR001-HYD-12M - complete only the sections that are DUE on this work order."], "sections": [{"key": "gen", "title": "General — Tags, Housekeeping, Handrails & Grounding", "rows": [["Equipment tags", "Equipment tags present and legible", "Legible, correct", "Each insp."], ["Housekeeping", "Housekeeping and cleaning around the work area", "Clean, no spillage", "Each insp."], ["Handrails & grating", "Handrails, grating and walkways", "Secure, undamaged", "Each insp."], ["Terminal box & grounding", "Terminal boxes closed; grounding cables connected", "Intact, connected", "Each insp."]]}, {"key": "mec_12m", "title": "MCR001-MEC-12M — Annual major inspection & shutdown (Every 12 Months)", "rows": [["JAW Jaw crusher major", "Remove guards; inspect eccentric shaft, pitman, bearing clearances, toggle plate & seats, flywheel; NDT high-stress welds. [MEC-12M-01]", "Clearances per OEM · Method: Visual inspection (NDT (MPI))", "A", "MEC-12M-01"], ["CON Cone crusher major", "Remove bowl; inspect head/socket liner, eccentric bushings, countershaft gear backlash, lube passages; replace liners on condition. [MEC-12M-02]", "Backlash & clearances per OEM · Method: Visual inspection (Lifting tackle)", "A", "MEC-12M-02"], ["SCR Screen major", "Inspect side plates & crossmembers for cracks (MPI), exciter bearing condition, replace all spring sets if >1 failed. [MEC-12M-03]", "No cracks · Method: Visual inspection (MPI kit)", "A", "MEC-12M-03"], ["HYD Outrigger cylinders", "Full-stroke all 6 outrigger cylinders, check rod seals, pins & bushes, holding (drift) test. [MEC-12M-04]", "No drift in 30 min · Method: Service", "A", "MEC-12M-04"], ["STR Structural & corrosion", "Full structural survey & corrosion/paint repair; ladder/platform load check. [MEC-12M-05]", "No section loss >10% · Method: Visual inspection", "A", "MEC-12M-05"]]}, {"key": "ele_12m", "title": "MCR001-ELE-12M — Annual electrical inspection (Every 12 Months)", "rows": [["Earthing", "Earth continuity & earth-electrode resistance test; bonding of chassis to site earth. [ELE-12M-01]", "Per site/local standard · Method: Function test (Earth tester)", "A", "ELE-12M-01"], ["EC01 Cabinets", "Re-torque power terminations, check contactor contacts, test RCD/ELR, cabinet cooling. [ELE-12M-02]", "Terminations torqued; RCD trips in spec · Method: Service (Torque driver, RCD tester)", "A", "ELE-12M-02"], ["Motor bearings", "Regrease / check motor bearings per nameplate (Y315, YE3-315, Y200); confirm grease type. [ELE-12M-03]", "Per nameplate · Method: Lubricate", "A", "ELE-12M-03"], ["EC01-VFD VFD", "Back up and compare VFD parameters; thermal check of DC-bus capacitors; replace cooling fan every 3rd year. [ELE-12M-04]", "Backup filed; parameters unchanged · Method: Service (Laptop / keypad)", "A", "ELE-12M-04"], ["MCC Container structure & earthing", "Inspect container roof, walls, doors and corrosion; verify container earth bond and cable routing to plant. [ELE-12M-05]", "No leaks; bond <1 ohm · Method: Visual inspection (Earth tester)", "A", "ELE-12M-05"]]}, {"key": "chs_12m", "title": "MCR001-CHS-12M — Annual chassis lubrication (Manual Table 5.2) (Every 12 Months)", "rows": [["Leaf springs & door hinges", "Lubricate leaf springs (graphite Ca grease) and door hinges / bolt-rod bearings. [CHS-12M-01]", "Springs free, no broken leaves · Method: Lubricate", "A", "CHS-12M-01"], ["Brakes & axles", "Inspect brake linings, drums, air lines, axle U-bolts, suspension, lights (roadworthiness). [CHS-12M-02]", "Per road-traffic requirements · Method: Function test", "A", "CHS-12M-02"]]}, {"key": "cv01_12m", "title": "MCR001-CV01-12M — CV01 annual conveyor overhaul inspection - Main belt conveyor (Every 12 Months)", "rows": [["Pulley bearings & shafts", "Check pulley bearing play and seals; replace on condition (vibration/ultrasound history); inspect shafts & keys. [CV01-12M-01]", "No play; seals intact · Method: Visual inspection (Dial gauge)", "A", "CV01-12M-01"], ["Belt life plan", "Review belt thickness trend & splice history; forecast replacement and raise purchase if <12 months life. [CV01-12M-02]", "Remaining life recorded · Method: Measure", "A", "CV01-12M-02"], ["Idler survey", "Full idler survey - replace all worn/seized idlers; check frames for wear-through. [CV01-12M-03]", "All idlers free-running · Method: Service", "A", "CV01-12M-03"], ["Guarding audit", "Full guarding audit against site standard incl. return idlers at walkways and take-up. [CV01-12M-04]", "Compliant · Method: Function test", "A", "CV01-12M-04"]]}, {"key": "cv02_12m", "title": "MCR001-CV02-12M — CV02 annual conveyor overhaul inspection - Under-screen belt conveyor (Every 12 Months)", "rows": [["Pulley bearings & shafts", "Check pulley bearing play and seals; replace on condition (vibration/ultrasound history); inspect shafts & keys. [CV02-12M-01]", "No play; seals intact · Method: Visual inspection (Dial gauge)", "A", "CV02-12M-01"], ["Belt life plan", "Review belt thickness trend & splice history; forecast replacement and raise purchase if <12 months life. [CV02-12M-02]", "Remaining life recorded · Method: Measure", "A", "CV02-12M-02"], ["Idler survey", "Full idler survey - replace all worn/seized idlers; check frames for wear-through. [CV02-12M-03]", "All idlers free-running · Method: Service", "A", "CV02-12M-03"], ["Guarding audit", "Full guarding audit against site standard incl. return idlers at walkways and take-up. [CV02-12M-04]", "Compliant · Method: Function test", "A", "CV02-12M-04"]]}, {"key": "cv03_12m", "title": "MCR001-CV03-12M — CV03 annual conveyor overhaul inspection - Upper-screen (screen feed) belt conveyor (Every 12 Months)", "rows": [["Pulley bearings & shafts", "Check pulley bearing play and seals; replace on condition (vibration/ultrasound history); inspect shafts & keys. [CV03-12M-01]", "No play; seals intact · Method: Visual inspection (Dial gauge)", "A", "CV03-12M-01"], ["Belt life plan", "Review belt thickness trend & splice history; forecast replacement and raise purchase if <12 months life. [CV03-12M-02]", "Remaining life recorded · Method: Measure", "A", "CV03-12M-02"], ["Idler survey", "Full idler survey - replace all worn/seized idlers; check frames for wear-through. [CV03-12M-03]", "All idlers free-running · Method: Service", "A", "CV03-12M-03"], ["Guarding audit", "Full guarding audit against site standard incl. return idlers at walkways and take-up. [CV03-12M-04]", "Compliant · Method: Function test", "A", "CV03-12M-04"]]}, {"key": "cv04_12m", "title": "MCR001-CV04-12M — CV04 annual conveyor overhaul inspection - Finished product conveyor #1 (Every 12 Months)", "rows": [["Pulley bearings & shafts", "Check pulley bearing play and seals; replace on condition (vibration/ultrasound history); inspect shafts & keys. [CV04-12M-01]", "No play; seals intact · Method: Visual inspection (Dial gauge)", "A", "CV04-12M-01"], ["Belt life plan", "Review belt thickness trend & splice history; forecast replacement and raise purchase if <12 months life. [CV04-12M-02]", "Remaining life recorded · Method: Measure", "A", "CV04-12M-02"], ["Idler survey", "Full idler survey - replace all worn/seized idlers; check frames for wear-through. [CV04-12M-03]", "All idlers free-running · Method: Service", "A", "CV04-12M-03"], ["Guarding audit", "Full guarding audit against site standard incl. return idlers at walkways and take-up. [CV04-12M-04]", "Compliant · Method: Function test", "A", "CV04-12M-04"]]}, {"key": "cv05_12m", "title": "MCR001-CV05-12M — CV05 annual conveyor overhaul inspection - Finished product conveyor #2 (Every 12 Months)", "rows": [["Pulley bearings & shafts", "Check pulley bearing play and seals; replace on condition (vibration/ultrasound history); inspect shafts & keys. [CV05-12M-01]", "No play; seals intact · Method: Visual inspection (Dial gauge)", "A", "CV05-12M-01"], ["Belt life plan", "Review belt thickness trend & splice history; forecast replacement and raise purchase if <12 months life. [CV05-12M-02]", "Remaining life recorded · Method: Measure", "A", "CV05-12M-02"], ["Idler survey", "Full idler survey - replace all worn/seized idlers; check frames for wear-through. [CV05-12M-03]", "All idlers free-running · Method: Service", "A", "CV05-12M-03"], ["Guarding audit", "Full guarding audit against site standard incl. return idlers at walkways and take-up. [CV05-12M-04]", "Compliant · Method: Function test", "A", "CV05-12M-04"]]}, {"key": "cv06_12m", "title": "MCR001-CV06-12M — CV06 annual conveyor overhaul inspection - Finished product conveyor #3 (Every 12 Months)", "rows": [["Pulley bearings & shafts", "Check pulley bearing play and seals; replace on condition (vibration/ultrasound history); inspect shafts & keys. [CV06-12M-01]", "No play; seals intact · Method: Visual inspection (Dial gauge)", "A", "CV06-12M-01"], ["Belt life plan", "Review belt thickness trend & splice history; forecast replacement and raise purchase if <12 months life. [CV06-12M-02]", "Remaining life recorded · Method: Measure", "A", "CV06-12M-02"], ["Idler survey", "Full idler survey - replace all worn/seized idlers; check frames for wear-through. [CV06-12M-03]", "All idlers free-running · Method: Service", "A", "CV06-12M-03"], ["Guarding audit", "Full guarding audit against site standard incl. return idlers at walkways and take-up. [CV06-12M-04]", "Compliant · Method: Function test", "A", "CV06-12M-04"]]}, {"key": "cv07_12m", "title": "MCR001-CV07-12M — CV07 annual conveyor overhaul inspection - Finished product conveyor #4 (Every 12 Months)", "rows": [["Pulley bearings & shafts", "Check pulley bearing play and seals; replace on condition (vibration/ultrasound history); inspect shafts & keys. [CV07-12M-01]", "No play; seals intact · Method: Visual inspection (Dial gauge)", "A", "CV07-12M-01"], ["Belt life plan", "Review belt thickness trend & splice history; forecast replacement and raise purchase if <12 months life. [CV07-12M-02]", "Remaining life recorded · Method: Measure", "A", "CV07-12M-02"], ["Idler survey", "Full idler survey - replace all worn/seized idlers; check frames for wear-through. [CV07-12M-03]", "All idlers free-running · Method: Service", "A", "CV07-12M-03"], ["Guarding audit", "Full guarding audit against site standard incl. return idlers at walkways and take-up. [CV07-12M-04]", "Compliant · Method: Function test", "A", "CV07-12M-04"]]}, {"key": "hyd_12m", "title": "MCR001-HYD-12M — Hydraulic filter change & system service (Every 12 Months)", "rows": [["Filters & breather", "Replace return/suction filter & breather; change oil only on analysis (or 4000 h). [HYD-12M-01]", "Clean filter; no bypass · Method: Service", "A", "HYD-12M-01"]]}], "count": 41}, {"id": "mcr001-r14", "title": "MCR001 R14 — Generator Service A / B / C / D", "code": "MCR001-R14", "dept": "Mobile Crushing Plant MCR001 — MCR001-R14 Rev 2 · Diesel Generator Maintenance · Route R14 │ 250 / 500 / 1000 / 2000 / 6000 h │ Lead trade: DSL │ 5 Standard Job(s) │ Est. 21.9 h (all sections)", "category": "mcrusher", "tag": "MCR001-GEN", "prefix": "mr14", "safety": ["Permit and plant-state requirements for this route reviewed: Stopped - warm; Genset LOTO: controller OFF, battery isolated, breaker open; no ignition sources; Stopped - cold; Test permit; Test", "LOTO applied per site procedure where required; Isolation / LOTO No. recorded on the WO", "Residual energy released (hydraulic pressure, belt tension, springs, stored electrical charge) before hands-on work", "Spares / consumables available: Sample bottle; Oil filter(s), engine oil; Fuel filter set; Primary air element; Test strips, premix; Grease; A-service kit; Breather element; A + B kits; Rocker cover gasket; Safety air element; Radiator cap, thermostat; A-C kits; Coolant; Belt set, hoses; Injector seals", "Tools / instruments available: Sample pump; Filter wrench; Refractometer; Torque wrench; Feeler gauges; Insulation tester; Test leads; Load bank (if needed); Pressure tester; Sample jar; Earth tester; Injector tester; Compression / blow-by kit", "Standard jobs in package: MCR001-GEN-250H, MCR001-GEN-500H, MCR001-GEN-1000H, MCR001-GEN-2000H, MCR001-GEN-6000H - complete only the sections that are DUE on this work order.", "Run-hour reading recorded (meter source: generator controller until hour meter fitted - PA-08)"], "sections": [{"key": "gen", "title": "General — Tags, Housekeeping, Handrails & Grounding", "rows": [["Equipment tags", "Equipment tags present and legible", "Legible, correct", "Each insp."], ["Housekeeping", "Housekeeping and cleaning around the work area", "Clean, no spillage", "Each insp."], ["Handrails & grating", "Handrails, grating and walkways", "Secure, undamaged", "Each insp."], ["Terminal box & grounding", "Terminal boxes closed; grounding cables connected", "Intact, connected", "Each insp."]]}, {"key": "gen_250h", "title": "MCR001-GEN-250H — Generator A-service (250 h or 3 months) (Every 250 run-hours)", "rows": [["GEN-ENG Oil sample", "Take engine oil sample (warm, before drain) - viscosity, soot, fuel dilution, glycol, wear metals, silicon. [GEN-250H-01]", "Sample sent & logged · Method: Measure (Sample pump)", "250h", "GEN-250H-01"], ["GEN-ENG Oil & oil filter", "Drain engine oil, replace oil filter(s), refill with API CK-4/CI-4 15W-40 to OEM volume; run and check for leaks. [GEN-250H-02]", "Level at FULL; no leaks · Method: Service (Filter wrench)", "250h", "GEN-250H-02"], ["GEN-FUEL Fuel filters", "Replace primary (water-separator) and secondary fuel filters; bleed fuel system. [GEN-250H-03]", "Starts cleanly; no air · Method: Service", "250h", "GEN-250H-03"], ["GEN-ENG Primary air filter", "Replace primary air-filter element (or earlier at restriction limit). Never clean elements with compressed air; check housing seal. [GEN-250H-04]", "Seal intact; indicator reset · Method: Service", "250h", "GEN-250H-04"], ["GEN-COOL Coolant condition", "Test coolant freeze/boil protection (refractometer) and inhibitor/pH strips; top up with premix only. [GEN-250H-05]", "Concentration 40-50%; pH in range · Method: Visual inspection (Refractometer)", "250h", "GEN-250H-05"], ["GEN-ENG Lubrication & leaks", "Grease fan hub / idler pulleys if fitted with nipples; check for leaks; reset service counter in controller. [GEN-250H-06]", "Counter reset · Method: Lubricate", "250h", "GEN-250H-06"]]}, {"key": "gen_500h", "title": "MCR001-GEN-500H — Generator B-service additions (500 h or 6 months) (Every 500 run-hours)", "rows": [["A-service", "Carry out all A-service (GEN-250H) tasks on the same work order. [GEN-500H-01]", "A-service complete · Method: Service", "500h", "GEN-500H-01"], ["GEN-COOL Coolant sample", "Send coolant sample for lab analysis (inhibitor, contamination, oil/fuel ingress). [GEN-500H-02]", "Result within limits · Method: Measure", "500h", "GEN-500H-02"], ["GEN-ENG Turbocharger", "Inspect turbo compressor wheel (dust erosion), shaft play and oil leaks at intake/exhaust. [GEN-500H-03]", "No blade damage; play within OEM · Method: Visual inspection", "500h", "GEN-500H-03"], ["GEN-ENG Crankcase breather", "Replace/clean crankcase breather element; observe blow-by. [GEN-500H-04]", "Breather clear · Method: Service", "500h", "GEN-500H-04"], ["Mounts & coupling", "Check engine/alternator anti-vibration mounts, drive-plate/coupling bolts and base-frame bolts. [GEN-500H-05]", "Mounts intact; bolts tight · Method: Visual inspection (Torque wrench)", "500h", "GEN-500H-05"]]}, {"key": "gen_1000h", "title": "MCR001-GEN-1000H — Generator C-service additions (1000 h or 12 months) (Every 1000 run-hours)", "rows": [["A + B service", "Carry out all A- and B-service tasks on the same work order. [GEN-1000H-01]", "A & B complete · Method: Service", "1000h", "GEN-1000H-01"], ["GEN-ENG Valve clearances", "Check and adjust inlet/exhaust valve clearances to OEM specification (cold engine). [GEN-1000H-02]", "Within OEM spec · Method: Service (Feeler gauges)", "1000h", "GEN-1000H-02"], ["GEN-ENG Safety air filter", "Replace inner (safety) air-filter element. [GEN-1000H-03]", "Fitted & sealed · Method: Service", "1000h", "GEN-1000H-03"], ["GEN-ALT Insulation resistance", "Alternator insulation resistance & polarisation index test (disconnect AVR/electronics first). [GEN-1000H-04]", ">=1 MOhm min; PI >=2; stable trend · Method: Service (Insulation tester)", "1000h", "GEN-1000H-04"], ["GEN-CTL Protection trips", "Function-test protections: low oil pressure, high coolant temp, overspeed, overcrank, E-stop, breaker trip. [GEN-1000H-05]", "Each shuts down / alarms · Method: Function test (Test leads)", "1000h", "GEN-1000H-05"], ["GEN-ALT Load test & regulation", "Run >=1 h at >=75% load (plant load or load bank) - clears wet-stacking; check voltage/frequency recovery on step load. [GEN-1000H-06]", "V & Hz stable; no smoke · Method: Service (Load bank (if needed))", "1000h", "GEN-1000H-06"], ["GEN-COOL Thermostat & cap", "Pressure-test radiator cap and cooling system; check thermostat opening. [GEN-1000H-07]", "Holds rated pressure · Method: Service (Pressure tester)", "1000h", "GEN-1000H-07"], ["GEN-FUEL Fuel tank & quality", "Take fuel sample (water/particles); inspect tank for sludge; clean if required. [GEN-1000H-08]", "Clear, dry fuel · Method: Visual inspection (Sample jar)", "1000h", "GEN-1000H-08"], ["Exhaust & earthing", "Inspect exhaust system, silencer and rain cap; earth-electrode resistance test. [GEN-1000H-09]", "No leaks; earth per site standard · Method: Visual inspection (Earth tester)", "1000h", "GEN-1000H-09"]]}, {"key": "gen_2000h", "title": "MCR001-GEN-2000H — Generator D-service additions (2000 h or 24 months) (Every 2000 run-hours)", "rows": [["A + B + C service", "Carry out all A-, B- and C-service tasks on the same work order. [GEN-2000H-01]", "A-C complete · Method: Service", "2000h", "GEN-2000H-01"], ["GEN-COOL Coolant change", "Drain, flush and refill cooling system with OEM coolant (or on coolant analysis); clean radiator internally if scaled. [GEN-2000H-02]", "Correct concentration · Method: Service", "2000h", "GEN-2000H-02"], ["GEN-ENG Belts & hoses", "Replace fan/alternator belts and any hardened or swollen hoses. [GEN-2000H-03]", "New belts tensioned · Method: Replace", "2000h", "GEN-2000H-03"], ["GEN-FUEL Injectors", "Test injectors (opening pressure / spray) if smoke, fuel rate or power indicate - otherwise record condition. [GEN-2000H-04]", "Per OEM · Method: Visual inspection (Injector tester)", "2000h", "GEN-2000H-04"], ["GEN-BAT Starter & charging alternator", "Inspect starter motor and charging alternator (brushes, bearings, mounts, cables). [GEN-2000H-05]", "No wear beyond limits · Method: Visual inspection", "2000h", "GEN-2000H-05"], ["GEN-COOL Water pump", "Check water pump weep hole and bearing play. [GEN-2000H-06]", "No weep; no play · Method: Visual inspection", "2000h", "GEN-2000H-06"]]}, {"key": "gen_6000h", "title": "MCR001-GEN-6000H — Generator engine condition review & top-end decision (6000 h) (Every 6000 run-hours)", "rows": [["GEN-ENG Engine condition review", "Compression or blow-by test; review oil-analysis, fuel-rate and oil-consumption trends; decide top-end overhaul (major overhaul on condition, typically 12,000-20,000 h). [GEN-6000H-01]", "Decision recorded · Method: Measure (Compression / blow-by kit)", "6000h", "GEN-6000H-01"]]}], "count": 27}, {"id": "mcr001-r15", "title": "MCR001 R15 — Hour-Based Oil Changes", "code": "MCR001-R15", "dept": "Mobile Crushing Plant MCR001 — MCR001-R15 Rev 2 · Mechanical Maintenance · Route R15 │ 400 / 2000 h │ Lead trade: MECH │ 9 Standard Job(s) │ Est. 11 h (all sections)", "category": "mcrusher", "tag": "MCR001", "prefix": "mr15", "safety": ["Permit and plant-state requirements for this route reviewed: LOTO per site procedure", "LOTO applied per site procedure where required; Isolation / LOTO No. recorded on the WO", "Residual energy released (hydraulic pressure, belt tension, springs, stored electrical charge) before hands-on work", "Spares / consumables available: Cone lube oil, filter element; L-CKD320; 8.8 L L-CKD320/220; 2.7 L L-CKD320/220; 4.6 L L-CKD320/220", "Tools / instruments available: Standard hand tools", "Standard jobs in package: MCR001-CON-2000H, MCR001-CV01-2000H, MCR001-CV02-2000H, MCR001-CV03-2000H, MCR001-CV04-2000H, MCR001-CV05-2000H, MCR001-CV06-2000H, MCR001-CV07-2000H, MCR001-RED-400H - complete only the sections that are DUE on this work order.", "Run-hour reading recorded (meter source: generator controller until hour meter fitted - PA-08)"], "sections": [{"key": "gen", "title": "General — Tags, Housekeeping, Handrails & Grounding", "rows": [["Equipment tags", "Equipment tags present and legible", "Legible, correct", "Each insp."], ["Housekeeping", "Housekeeping and cleaning around the work area", "Clean, no spillage", "Each insp."], ["Handrails & grating", "Handrails, grating and walkways", "Secure, undamaged", "Each insp."], ["Terminal box & grounding", "Terminal boxes closed; grounding cables connected", "Intact, connected", "Each insp."]]}, {"key": "con_2000h", "title": "MCR001-CON-2000H — Cone lube oil & filter change (Every 2000 run-hours)", "rows": [["Lube oil & filter", "Change cone lube oil and filter element; clean tank & strainer; or on oil-analysis condition. [CON-2000H-01]", "Clean oil; pressure restored · Method: Service", "2000h", "CON-2000H-01"]]}, {"key": "cv01_2000h", "title": "MCR001-CV01-2000H — CV01 reducer oil change (8.8 L) - Main belt conveyor (Every 2000 run-hours)", "rows": [["Reducer oil change", "Drain warm, flush and refill KA87 reducer with 8.8 L (M3 mounting). Max 12 months; extend on oil-analysis evidence. Never mix oil types. [CV01-2000H-01]", "Correct level; no leaks · Method: Service", "2000h", "CV01-2000H-01"]]}, {"key": "cv02_2000h", "title": "MCR001-CV02-2000H — CV02 reducer oil change (2.7 L) - Under-screen belt conveyor (Every 2000 run-hours)", "rows": [["Reducer oil change", "Drain warm, flush and refill KA67 reducer with 2.7 L (M3 mounting). Max 12 months; extend on oil-analysis evidence. Never mix oil types. [CV02-2000H-01]", "Correct level; no leaks · Method: Service", "2000h", "CV02-2000H-01"]]}, {"key": "cv03_2000h", "title": "MCR001-CV03-2000H — CV03 reducer oil change (8.8 L) - Upper-screen (screen feed) belt conveyor (Every 2000 run-hours)", "rows": [["Reducer oil change", "Drain warm, flush and refill KA87 reducer with 8.8 L (M3 mounting). Max 12 months; extend on oil-analysis evidence. Never mix oil types. [CV03-2000H-01]", "Correct level; no leaks · Method: Service", "2000h", "CV03-2000H-01"]]}, {"key": "cv04_2000h", "title": "MCR001-CV04-2000H — CV04 reducer oil change (4.6 L) - Finished product conveyor #1 (Every 2000 run-hours)", "rows": [["Reducer oil change", "Drain warm, flush and refill KA77 reducer with 4.6 L (M3 mounting). Max 12 months; extend on oil-analysis evidence. Never mix oil types. [CV04-2000H-01]", "Correct level; no leaks · Method: Service", "2000h", "CV04-2000H-01"]]}, {"key": "cv05_2000h", "title": "MCR001-CV05-2000H — CV05 reducer oil change (4.6 L) - Finished product conveyor #2 (Every 2000 run-hours)", "rows": [["Reducer oil change", "Drain warm, flush and refill KA77 reducer with 4.6 L (M3 mounting). Max 12 months; extend on oil-analysis evidence. Never mix oil types. [CV05-2000H-01]", "Correct level; no leaks · Method: Service", "2000h", "CV05-2000H-01"]]}, {"key": "cv06_2000h", "title": "MCR001-CV06-2000H — CV06 reducer oil change (4.6 L) - Finished product conveyor #3 (Every 2000 run-hours)", "rows": [["Reducer oil change", "Drain warm, flush and refill KA77 reducer with 4.6 L (M3 mounting). Max 12 months; extend on oil-analysis evidence. Never mix oil types. [CV06-2000H-01]", "Correct level; no leaks · Method: Service", "2000h", "CV06-2000H-01"]]}, {"key": "cv07_2000h", "title": "MCR001-CV07-2000H — CV07 reducer oil change (4.6 L) - Finished product conveyor #4 (Every 2000 run-hours)", "rows": [["Reducer oil change", "Drain warm, flush and refill KA77 reducer with 4.6 L (M3 mounting). Max 12 months; extend on oil-analysis evidence. Never mix oil types. [CV07-2000H-01]", "Correct level; no leaks · Method: Service", "2000h", "CV07-2000H-01"]]}, {"key": "red_400h", "title": "MCR001-RED-400H — New / overhauled reducer first oil change (one-off) (Every 400 run-hours)", "rows": [["New reducers", "First oil change after 400 h on new/overhauled reducers; flush internal oil. [RED-400H-01]", "Oil changed · Method: Service", "400h", "RED-400H-01"]]}], "count": 9}, {"id": "mcr001-r16", "title": "MCR001 R16 — Long-Interval Component Jobs", "code": "MCR001-R16", "dept": "Mobile Crushing Plant MCR001 — MCR001-R16 Rev 2 · Mechanical Maintenance · Route R16 │ 24 / 36 / 60 months │ Lead trade: MECH │ 3 Standard Job(s) │ Est. 16 h (all sections)", "category": "mcrusher", "tag": "MCR001", "prefix": "mr16", "safety": ["Permit and plant-state requirements for this route reviewed: LOTO per site procedure", "LOTO applied per site procedure where required; Isolation / LOTO No. recorded on the WO", "Residual energy released (hydraulic pressure, belt tension, springs, stored electrical charge) before hands-on work", "Spares / consumables available: Bearing grease; Bearings on condition; Hose kit", "Tools / instruments available: Standard hand tools", "Standard jobs in package: MCR001-RED-24M, MCR001-RED-36M, MCR001-HYD-60M - complete only the sections that are DUE on this work order."], "sections": [{"key": "gen", "title": "General — Tags, Housekeeping, Handrails & Grounding", "rows": [["Equipment tags", "Equipment tags present and legible", "Legible, correct", "Each insp."], ["Housekeeping", "Housekeeping and cleaning around the work area", "Clean, no spillage", "Each insp."], ["Handrails & grating", "Handrails, grating and walkways", "Secure, undamaged", "Each insp."], ["Terminal box & grounding", "Terminal boxes closed; grounding cables connected", "Intact, connected", "Each insp."]]}, {"key": "red_24m", "title": "MCR001-RED-24M — Reducer grease renewal (App. A) (Every 24 Months)", "rows": [["Reducer grease", "Replace grease in reducer bearings/seals where grease-lubricated: CV01, CV03 (KA87), CV02 (KA67), CV04-CV06 (KA77). [RED-24M-01]", "Fresh grease · Method: Service", "2Y", "RED-24M-01"]]}, {"key": "red_36m", "title": "MCR001-RED-36M — Reducer bearing inspection (App. A) (Every 36 Months)", "rows": [["Reducer bearings", "Inspect reducer bearings (use vibration trend to decide intrusive check). [RED-36M-01]", "No spalling · Method: Visual inspection", "3Y", "RED-36M-01"]]}, {"key": "hyd_60m", "title": "MCR001-HYD-60M — Hydraulic hose replacement (Every 60 Months)", "rows": [["Hoses", "Replace hydraulic hoses (or on condition if age-tagged and inspected). [HYD-60M-01]", "Date-tag new hoses · Method: Replace", "5Y", "HYD-60M-01"]]}], "count": 3}, {"id": "mcr001-r17", "title": "MCR001 R17 — Relocation & Storage (Event)", "code": "MCR001-R17", "dept": "Mobile Crushing Plant MCR001 — MCR001-R17 Rev 2 · Mechanical Maintenance · Route R17 │ On demand │ Lead trade: MECH │ 2 Standard Job(s) │ Est. 50 h (all sections)", "category": "mcrusher", "tag": "MCR001", "prefix": "mr17", "safety": ["Permit and plant-state requirements for this route reviewed: LOTO per site procedure; lifting plan", "LOTO applied per site procedure where required; Isolation / LOTO No. recorded on the WO", "Residual energy released (hydraulic pressure, belt tension, springs, stored electrical charge) before hands-on work", "Spares / consumables available: Preservative, desiccant", "Tools / instruments available: Crane, trailer head; Level, torque wrench, megger", "Standard jobs in package: MCR001-RELOC, MCR001-STOR - complete only the sections that are DUE on this work order."], "sections": [{"key": "gen", "title": "General — Tags, Housekeeping, Handrails & Grounding", "rows": [["Equipment tags", "Equipment tags present and legible", "Legible, correct", "Each insp."], ["Housekeeping", "Housekeeping and cleaning around the work area", "Clean, no spillage", "Each insp."], ["Handrails & grating", "Handrails, grating and walkways", "Secure, undamaged", "Each insp."], ["Terminal box & grounding", "Terminal boxes closed; grounding cables connected", "Intact, connected", "Each insp."]]}, {"key": "reloc", "title": "MCR001-RELOC — Relocation, set-up & re-commissioning (event) (On demand (event))", "rows": [["Tear-down", "Plant run empty; isolated & LOTO applied; RPO clearance of plant surfaces", "Cleared · Method: Permit", "Event", null], ["Tear-down", "Conveyors folded / removed; screen frame lowered; pins fitted", "Transport position · Method: Visual", "Event", null], ["Tear-down", "Distributor removable section & ladders stowed", "Secure · Method: Visual", "Event", null], ["Tear-down", "Outriggers retracted with paired levers; pins in transport position", "Retracted · Method: Function", "Event", null], ["Pre-tow", "Tyres (12R22.5) pressure & condition; wheel nuts", "OK · Method: Gauge", "Event", null], ["Pre-tow", "Brakes, air lines, lights, traction pin & safety connections", "Roadworthy · Method: Function", "Event", null], ["Pre-tow", "Loose items secured; height/width checked for route", "OK · Method: Measure", "Event", null], ["Set-up", "Foundation prepared >=300 mm, concrete cured", "Per 3.2.1 · Method: Measure", "Event", null], ["Set-up", "Outriggers extended, pinned & cotter-pinned; braces set; chassis level", "Level · Method: Level", "Event", null], ["Set-up", "Conveyors, screen frame, distributor re-installed; all bolts torqued (App. E)", "Torqued · Method: Torque", "Event", null], ["Set-up", "Screen spring heights equal within 3 mm", "<=3 mm · Method: Measure", "Event", null], ["Set-up", "V-belts tensioned & aligned (jaw, cone)", "OK · Method: Gauge/Laser", "Event", null], ["Set-up", "Cone lube lines reconnected, clamps fitted, no leaks", "OK · Method: Visual", "Event", null], ["Set-up", "Cabinets 500 mm rear / 200 mm side clearance; earthing connected", "OK · Method: Measure", "Event", null], ["Commissioning", "Insulation test >=0.5 MOhm @ 500 V; supply voltage correct", "Pass · Method: Instrument", "Event", null], ["Commissioning", "Rotation direction all drives; E-stops tested", "Correct · Method: Function", "Event", null], ["Commissioning", "No-load run 2 h; bearing temperature rise acceptable", "Stable · Method: Instrument", "Event", null], ["Commissioning", "Load test 2-4 h under observation; records kept", "Stable · Method: Record", "Event", null], ["Commissioning", "Re-torque critical bolts after first 8 h of operation", "Done · Method: Torque", "Event", null]]}, {"key": "stor", "title": "MCR001-STOR — Long-term storage preservation (event) (On demand (event))", "rows": [["Preservation", "Clean, repair damaged parts, repaint/rustproof, fill reducers to top, desiccant in cabinets, cover motors; hand-turn rotating equipment monthly. [STOR-01]", "Preservation record · Method: Service", "Event", "STOR-01"]]}], "count": 20}];

  function buildSiteChecklist(d){
    let n = 0, s = 1; const used = {};
    const uid = (base) => { let id = base.replace(/[^A-Za-z0-9_]/g,'_'); if (used[id]) id += '_' + (++used[id]); else used[id] = 1; return id; };
    const sections = [ plainSafety(d.prefix, 'Section 1 — Pre-Job Safety, Isolation & Preparation', d.safety) ];
    d.sections.forEach(sec => {
      s++;
      sections.push({ id: uid(d.prefix+'_'+sec.key), title: 'Section '+s+' — '+sec.title,
        items: sec.rows.map((r, i) => {
          const it = checklistPoint(uid(d.prefix+'_'+(r[4] || (sec.key+'_'+(i+1)))), String(++n), r[0], r[1], r[2], r[3]);
          if (!r[0]) it.label = r[1];
          return it;
        }) });
    });
    return { id: d.id, title: d.title, dept: d.dept, category: d.category, tagPlaceholder: d.tag,
      defaultVisual: true, defaultVibration: d.category === 'genset', sections };
  }
  const SITE_CHECKLISTS = SITE_CHECKLIST_DATA.map(buildSiteChecklist);

  // Gen Set: site Hyundai PM package first, then the generic fire-risk and standby checklists
  SITE_CHECKLISTS.filter(c => c.category === 'genset').forEach(c => EQUIPMENT.push(c));
  EQUIPMENT.push(gensetTurboFire(), gensetStandby());
  // Mobile Crusher: MCR001 PM route checklists
  SITE_CHECKLISTS.filter(c => c.category === 'mcrusher').forEach(c => EQUIPMENT.push(c));
  hmeFleet().forEach(e => EQUIPMENT.push(e));

  /* =====================================================================
     PRESTART — LIGHT VEHICLES (LV) & HEAVY MOBILE EQUIPMENT (HME)
     Operator go / no-go checks done at the start of every shift, before the
     vehicle or machine moves. Based on the site PRESTAT-CHECKLIST content,
     extended per equipment type. Any NOT OK on a CRITICAL item = DO NOT
     OPERATE: tag out, report to supervisor and raise a defect in Pronto.
     Row format: [component, check, acceptance, critical(bool)]
     ===================================================================== */

  function psBuilder(prefix){
    let n = 0, s = 1;
    return {
      sec(key, title, rows, extra){
        s++;
        const items = rows.map((r, i) => checklistPoint(prefix+'_'+key+'_'+(i+1), String(++n), r[0], r[1],
          (r[3] ? 'CRITICAL (no-go if NOT OK) — ' : '') + (r[2] || 'Serviceable'), 'Shift'));
        const out = { id: prefix+'_'+key, title: 'Section '+s+' — '+title, items };
        if (extra && extra.readings){
          out.readingNote = extra.readingNote || 'record at start of shift';
          out.readings = extra.readings.map((rd, i) => ({ id: prefix+'_'+key+'_rd'+(i+1), label: rd[0], unit: rd[1] }));
        }
        return out;
      }
    };
  }

  function psSafety(prefix, lv){
    return plainSafety(prefix, 'Section 1 — Pre-Inspection Safety, Isolation & Access', [
      'Take 5 completed for the prestart',
      lv ? 'Vehicle parked in the designated prestart / parking bay on level ground, clear of traffic'
         : 'Machine parked in the designated go-line / parking area on level ground, clear of traffic and edges',
      lv ? 'Engine off, key removed, park brake applied, wheel chocks fitted where required by site'
         : 'Engine off, implements lowered to ground, park brake applied, wheel chocks fitted where required',
      'Walk-around done with engine OFF; no one under raised bodies, buckets or booms',
      'Three points of contact on steps and ladders; no climbing on wet or oily surfaces',
      'PPE worn: hard hat, safety glasses, hi-vis, safety boots, gloves',
      'Hot components (exhaust, turbo, radiator) not touched; radiator cap not removed when hot'
    ]);
  }

  const GO_NOGO_ROWS = [
    ['Critical items','All CRITICAL items checked OK — vehicle / machine fit to operate','All critical items OK',true],
    ['Defect reporting','Every NOT OK item described in Findings and reported to the supervisor','Reported before operation',false],
    ['Tag out','If any CRITICAL item is NOT OK: Out of Service / Danger tag fitted, keys removed, maintenance notified','Tagged out; not operated',true],
    ['Defect register','Defects raised in the defect register / Pronto work request (WR number recorded)','WR number recorded',false],
    ['Operator declaration','Operator declares the inspection was done personally and honestly, and they are fit for work (not fatigued, not impaired)','Declared',true]
  ];

  /* ------------------------------- LV ------------------------------- */
  function psLV(cfg){
    const p = cfg.prefix, b = psBuilder(p);
    const s = [psSafety(p, true),
      b.sec('doc','Documentation, Licence & Compliance', [
        ['Registration / licence disc','Vehicle registration and roadworthy / licence disc current and displayed','Current',false],
        ['Driver authorisation','Driver holds a valid licence for the vehicle class, site LV permit and induction','Valid',true],
        ['Journey management','Journey management plan / driving permit valid for this trip (off-site travel)','Approved where required',false],
        ['Previous prestart','Log book / previous prestart reviewed — no outstanding critical defect','No open critical defect',true],
        ['Service due','Service sticker: next service km / date not exceeded','Not overdue',false]
      ], { readings:[['Odometer','km'],['Fuel level','%']] }),
      b.sec('ext','Exterior, Body & Visibility', [
        ['Body','Body free of damage that affects safe operation','No sharp edges or loose panels',false],
        ['Windscreen','Free of cracks or chips in the driver\u2019s field of view','Clear view',true],
        ['Wipers & washers','Wipers and washers operate; washer fluid filled','Clear sweep',false],
        ['Mirrors','Side and interior mirrors present, secure, undamaged','Secure, adjustable',true],
        ['Windows','All windows intact and operate','Intact',false],
        ['Plates & fleet number','Number plates and fleet number clearly visible','Visible',false],
        ['Hi-vis markings','Reflective tape / high-visibility markings intact','Intact',false],
        ['Buggy whip & flag','Whip antenna with flag and light fitted (mine-site LV)','Fitted, light working',true],
        ['Tray, canopy & tow hitch','Tray, canopy, tie-down points, bull bar and tow hitch secure','Secure',false]
      ]),
      b.sec('light','Lighting, Electrical & Warning Devices', [
        ['Headlights','High and low beam','Working',true],
        ['Tail & brake lights','Tail lights and brake lights','Working',true],
        ['Indicators & hazards','Front / rear indicators and hazard lights','Working',true],
        ['Reverse light & alarm','Reverse lights and reverse alarm','Working, audible',true],
        ['Beacon','Rotating / flashing beacon','Working',true],
        ['Horn','Horn','Audible',true],
        ['IVMS / dash camera','In-vehicle monitoring, speed limiter and camera (if fitted)','No fault',false]
      ]),
      b.sec('tyre','Tyres & Wheels', [
        ['Tread & casing','No excessive wear, cuts, bulges or exposed cords','Tread above legal / site minimum',true],
        ['Pressures','Tyre pressures look correct (check with gauge if low)','Per door placard',false],
        ['Wheel nuts','None missing or loose; nut indicators aligned','Secure',true],
        ['Spare & tools','Serviceable spare tyre, jack and wheel brace present','Present',false]
      ]),
      b.sec('eng','Under Bonnet', [
        ['Engine oil','Level on dipstick','Between marks',false],
        ['Coolant','Level in reservoir (engine cold)','At mark',false],
        ['Brake fluid','Level in reservoir','At mark',true],
        ['Power steering fluid','Level (if hydraulic)','At mark',false],
        ['Battery','Secure; terminals clean and tight','Secure',false],
        ['Drive belts','Serviceable, no cracks or fraying','Serviceable',false],
        ['Leaks','No oil, fuel or coolant leaks under bonnet or vehicle','None',true],
        ['Air filter','Restriction indicator (mine LV)','Not in red',false]
      ]),
      b.sec('cab','Cabin & Controls', [
        ['Seatbelts','All seat belts in good condition, retract and lock','All serviceable',true],
        ['Seats','Seats secure and adjustable','Secure',false],
        ['Internal ROPS','Internal roll-over protection intact (if fitted)','No damage or modification',true],
        ['Doors','Doors open, close, latch and lock','Latch correctly',false],
        ['Instruments','Gauges and warning lights working; no active fault lights','No warning lights',true],
        ['A/C & demister','Air conditioning and demister','Working',false]
      ]),
      b.sec('emerg','Safety & Emergency Equipment', [
        ['Fire extinguisher','Present, charged, pin and seal intact, tag current','Charged, tagged',true],
        ['First aid kit','Present and stocked','Stocked',false],
        ['Warning triangles','Triangles / witch\u2019s hats carried','Present',false],
        ['Two-way radio','UHF / two-way radio on correct site channel; radio check done','Clear radio check',true],
        ['Collision avoidance / GPS','Proximity detection or tracking device working','No fault',true],
        ['Wheel chocks','Carried (if required by site)','Present',false],
        ['Spill kit','Carried (if required by site)','Present',false]
      ]),
      b.sec('func','Function Test (engine running, before leaving the bay)', [
        ['Starting','Starts normally; all warning lights go out','No warnings',true],
        ['Service brakes','Brake test at low speed — firm pedal, stops straight','Effective',true],
        ['Park brake','Holds the vehicle in gear on the slope / against light throttle','Holds',true],
        ['Steering','Smooth, no excessive free play, no noise','Normal',true],
        ['4WD / transmission','4WD engages (mine LV); smooth gear changes','Normal',false],
        ['Abnormal noise','No unusual noise, vibration or smell','None',false]
      ]),
      b.sec('hk','General Housekeeping', [
        ['Cab interior','Clean, no loose objects that could jam pedals','Clean',true],
        ['Load','Load in tray restrained; within payload','Restrained',true],
        ['Fuel','Enough fuel for the shift / journey','Sufficient',false]
      ])
    ];
    if (cfg.specific) cfg.specific(b).forEach(x => s.push(x));
    s.push(b.sec('go','Go / No-Go Decision & Declaration', GO_NOGO_ROWS));
    return { id: cfg.id, title: cfg.title,
      dept: 'Prestart — Light Vehicle · site LV standard / ISO 6683 / UN ECE vehicle requirements · complete every shift before driving',
      category: 'prestart', tagPlaceholder: cfg.tag, defaultVisual: true, defaultVibration: false,
      healthScoreApplicable: false, sections: s };
  }

  /* ------------------------------- HME ------------------------------ */
  function psHME(cfg){
    const p = cfg.prefix, b = psBuilder(p);
    const tyreOrTrack = cfg.tracked
      ? ['Tracks','Track tension, shoes, missing / loose bolts, pins and links; rollers not leaking','No missing parts; tension normal',true]
      : ['Tyres','Condition and pressure; no cuts to cords, bulges or rocks between duals','No exposed cords; pressure normal',true];
    const s = [psSafety(p, false),
      b.sec('doc','Documentation, Isolation & Competency', [
        ['Take 5 / JSA','Take 5 / JSA completed for the task','Completed',false],
        ['Isolation tags','No isolation, lockout, Danger or Out of Service tags on the machine','No tags present',true],
        ['Defect register','Previous prestart / defect register reviewed — no outstanding critical defect','No open critical defect',true],
        ['Competency','Operator holds current VOC / licence for this machine','VOC current',true],
        ['Service due','Service hour meter: next PM not overdue','Not overdue',false]
      ], { readings:[['Hour meter (SMU)','h'],['Fuel level','%']] }),
      b.sec('walk','Ground-Level Walk-around', [
        tyreOrTrack,
        [cfg.tracked ? 'Sprockets & idlers' : 'Wheel nuts & rims', cfg.tracked ? 'Sprocket segments, idlers and track guards' : 'Wheel nuts tight, none missing; rims and lock rings not cracked','Secure, no cracks',true],
        ['GET','Teeth, cutting edges, ripper tips secure and within wear limits (if fitted)','Secure, none missing',false],
        ['Structure','No visible cracks on chassis, frame, booms, body or articulation joints','No cracks',true],
        ['Guards & covers','Belt, driveline, fan guards and engine covers fitted and secure','Fitted',true],
        ['Access system','Ladders, steps, handrails, walkways secure, clean and clear','Secure, clean',true],
        ['Leaks','No leaks — engine oil, hydraulic oil, fuel, coolant, transmission','None',true],
        ['Pins, bushes & rams','Attachment pins and keepers fitted; no excessive play; cylinders not leaking','Keepers fitted',false],
        ['Articulation lock','Articulation / steering lock removed and stowed for operation (if applicable)','Stowed',true],
        ['Counterweight','Counterweight secure (if applicable)','Secure',false],
        ['Combustibles','No build-up of dust, grass, oil or rags around engine, turbo and exhaust','Clean',true],
        ['Hoses','No chafed, bulging or leaking hydraulic hoses','Serviceable',true]
      ]),
      b.sec('fluid','Engine Bay & Fluids', [
        ['Engine oil','Level on dipstick / sight glass','Between marks',false],
        ['Coolant','Level in sight glass / expansion tank','At level',false],
        ['Hydraulic oil','Level in sight glass','Within marks',false],
        ['Transmission / final drives','Oil levels / sight glasses (per OEM daily list)','At level',false],
        ['Fuel system','Fuel level adequate; water separator drained; no leaks','No water / leaks',false],
        ['Air filter','Restriction indicator within normal range; pre-cleaner clear','Not in red',false],
        ['Belts & hoses','Fan / alternator belts and radiator hoses serviceable','Serviceable',false],
        ['Battery isolator','Isolator and battery terminals secure','Secure',false],
        ['Fire suppression','Gauge in service range, actuator pins intact, inspection tag current','Gauge in green, tag current',true],
        ['Auto-lube','Grease reservoir level; system operating','Above minimum',false]
      ]),
      b.sec('cab','Cab & Operator Controls', [
        ['Seatbelt','Seatbelt condition; latches and retracts','Serviceable',true],
        ['Seat','Seat and suspension adjust and lock','Functional',false],
        ['ROPS / FOPS','Cab / canopy ROPS-FOPS undamaged, not modified','No damage',true],
        ['Mirrors & cameras','Clean and correctly adjusted','Clear view of blind spots',true],
        ['Glass, wipers & washers','Glass intact; wipers and washers work','Clear view',true],
        ['Horn','Horn','Audible',true],
        ['Reverse / travel alarm','Reverse or travel alarm','Audible',true],
        ['Beacons & strobes','Rotating beacon / strobe lights','Working',true],
        ['Lights','Head, tail, work and brake lights (critical for night shift)','Working',true],
        ['Instruments','Instrument cluster and monitoring display — no active fault codes','No active faults',true],
        ['Hydraulic lockout','Implement lockout lever disables hydraulics','Locks out',true],
        ['Emergency stop','Emergency stop / engine shutdown switch','Stops engine',true],
        ['Fire extinguisher','In-cab extinguisher present, charged and tagged','Charged, tagged',true],
        ['Radio & collision avoidance','Two-way radio check; proximity detection / collision-avoidance system self-test','Working, no fault',true],
        ['Cab cleanliness','No loose objects; door closes and latches','Clean, latches',false]
      ]),
      b.sec('att','Attachment / Bucket / Blade', [
        ['Attachment','Attachment correctly pinned and secured; quick coupler locked (if fitted)','Locked, pinned',true],
        ['Hoses & cylinders','No leaks or damage on attachment hoses and cylinders','No leaks',false],
        ['Cutting edge / teeth','Within wear limits; none missing','Within limits',false]
      ]),
      b.sec('func','Function Test (engine running, in a safe location)', [
        ['Start-up','Starts normally; gauges reach normal; warning lights extinguish','Normal',true],
        ['Hydraulic functions','All functions operate smoothly with no unusual noise or drift','Normal',false],
        ['Steering','Responds correctly in both directions','Normal',true],
        ['Service brake','Service brake test — stops and holds','Effective',true],
        ['Park brake','Park brake holds against light tractive effort per OEM test','Holds',true],
        ['Secondary / emergency brake','Secondary brake / retarder check where OEM requires daily','Functional',true],
        ['Warning devices','Horn, alarms and beacons confirmed with engine running','Working',true],
        ['Noise, vibration, smell','No unusual noise, vibration, smoke or smell','None',false]
      ])
    ];
    if (cfg.specific) s.push(b.sec('spec', cfg.title + ' — Machine-Specific Checks', cfg.specific));
    s.push(b.sec('go','Go / No-Go Decision & Declaration', GO_NOGO_ROWS));
    return { id: cfg.id, title: cfg.title + ' — Prestart',
      dept: 'Prestart — Heavy Mobile Equipment · ISO 20474 / ISO 3450 / ISO 5010 / ISO 6683 / ISO 9533 / AS 5062 / MDG 15 · complete every shift before operating',
      category: 'prestart', tagPlaceholder: cfg.tag, defaultVisual: true, defaultVibration: false,
      healthScoreApplicable: false, sections: s };
  }

  function prestartFleet(){
    return [
      psLV({ id:'ps-lv', title:'Light Vehicle (LV) — Prestart', prefix:'pslv', tag:'e.g. LV-01' }),
      psLV({ id:'ps-bus', title:'Personnel Carrier / Bus — Prestart', prefix:'psbus', tag:'e.g. BUS-01',
        specific: b => [ b.sec('pax','Passenger Safety', [
          ['Passenger seatbelts','Every passenger seat belt latches and retracts','All serviceable',true],
          ['Emergency exits','Emergency doors / windows open; glass hammers present; exit signs visible','Operable, marked',true],
          ['Door interlock','Doors close and lock; door-open interlock / alarm works','Functional',true],
          ['Capacity','Passenger capacity sign displayed; not exceeded','Within capacity',true],
          ['Handrails & steps','Grab handles, steps and interior lights','Secure, working',false]
        ]) ] }),

      psHME({ id:'ps-haul-truck', title:'Rigid Dump / Haul Truck', prefix:'psrht', tag:'e.g. DT-01', specific:[
        ['Dump body','Body fully down and seated on pads; no material hanging over the edges','Seated, clean',true],
        ['Body-up safety','Body safety cable / pin present and stowed','Present',true],
        ['Rock ejectors','Rock ejectors between rear duals present','Present',false],
        ['Suspension','Strut heights visually even; no oil leaks from struts','Even, no leaks',false],
        ['Retarder','Retarder / engine brake check','Functional',true],
        ['Secondary steering','Steering accumulator / secondary steering warning test (per OEM)','No warning',true],
        ['Payload system','Payload display and lights working','Working',false]
      ]}),
      psHME({ id:'ps-adt', title:'Articulated Dump Truck (ADT)', prefix:'psadt', tag:'e.g. ADT-01', specific:[
        ['Articulation lock','Lock removed and stowed','Stowed',true],
        ['Dump body & tailgate','Body down; tailgate / ejector linkage','Secure',true],
        ['Body prop','Body prop present and stowed','Present',true],
        ['Diff locks','Diff locks engage and release','Functional',false],
        ['Hitch','Oscillation hitch — no knocking or visible play','Normal',true]
      ]}),
      psHME({ id:'ps-excavator', title:'Excavator / Mining Shovel', prefix:'psexc', tag:'e.g. EX-01', tracked:true, specific:[
        ['Quick hitch','Coupler locked; secondary lock / pin engaged; test by crowding bucket against the ground','Locked, test passed',true],
        ['Swing brake','Swing park brake holds the upper structure','Holds',true],
        ['Boom & stick','No cracks at boom foot, stick nose and cylinder bosses','No cracks',true],
        ['Slew ring','Slew ring greased; no unusual noise in swing','Normal',false],
        ['Travel alarm','Travel alarm and straight tracking','Working',true],
        ['Lifting duty','If lifting: hose-burst valves fitted, overload alarm working, SWL marked','Compliant or not lifting',true]
      ]}),
      psHME({ id:'ps-dozer', title:'Track-Type Dozer', prefix:'psdoz', tag:'e.g. DZ-01', tracked:true, specific:[
        ['Blade','Cutting edges, end bits, moldboard and push arms — cracks, missing bolts','Secure',false],
        ['Ripper','Ripper tips, shank pin and protectors','Secure',false],
        ['Equalizer bar','Equalizer bar pins — no knocking','Normal',false],
        ['Steering & decelerator','Steering both directions and decelerator pedal','Normal',true],
        ['Belly guards','Belly guards fitted, no packed material','Fitted, clean',true]
      ]}),
      psHME({ id:'ps-wheel-loader', title:'Wheel Loader', prefix:'pswld', tag:'e.g. WL-01', specific:[
        ['Articulation lock','Lock removed and stowed','Stowed',true],
        ['Quick coupler','Coupler locked; indicator shows locked','Locked',true],
        ['Linkage','Lift arm, Z-bar and tilt linkage pins — keepers fitted, no cracks','Secure',false],
        ['Ride control & kickouts','Ride control and lift / bucket kickouts','Functional',false]
      ]}),
      psHME({ id:'ps-grader', title:'Motor Grader', prefix:'psgrd', tag:'e.g. GR-01', specific:[
        ['Articulation lock','Lock removed and stowed','Stowed',true],
        ['Moldboard','Cutting edges, end bits and moldboard','Secure',false],
        ['Circle & drawbar','Circle turns; no knocking at drawbar ball','Normal',false],
        ['Tandems','Tandem housings — no leaks','No leaks',false],
        ['Wheel lean','Wheel lean and front steering','Normal',true]
      ]}),
      psHME({ id:'ps-compactor', title:'Compactor / Roller', prefix:'pscmp', tag:'e.g. CP-01', specific:[
        ['Articulation lock','Lock removed and stowed','Stowed',true],
        ['Drum & scrapers','Drum shell / pads and scrapers','Serviceable',false],
        ['Drum mounts','Rubber isolation mounts — none cracked or missing','Intact',false],
        ['Vibration control','Vibration on/off and auto-off when travel stops','Functional',true]
      ]}),
      psHME({ id:'ps-drill-rig', title:'Surface Drill Rig', prefix:'psdrl', tag:'e.g. DR-01', tracked:true, specific:[
        ['Mast lock pins','Mast lock pins engaged; mast secured for tramming','Engaged',true],
        ['Deck E-stops & guarding','Deck emergency stops and rotating-rod guard / interlock','Functional',true],
        ['Rod handling','Carousel, breakout wrench and rod handling','Functional',false],
        ['Compressor','Compressor oil level; no air leaks','Normal',false],
        ['Dust collector','Dust collector and skirt; water injection','Working',false],
        ['Jacks','Levelling jacks retract fully before tramming','Retracted',true]
      ]}),
      psHME({ id:'ps-water-cart', title:'Water Cart', prefix:'pswtr', tag:'e.g. WC-01', specific:[
        ['Spray system','Spray heads and controls work; no blocked nozzles','Working',false],
        ['Water cannon','Cannon / monitor operation','Working',false],
        ['Tank & ladder','Tank secure, no leaks; ladder and hatch secure','Secure',false],
        ['Speed with partial load','Operator aware of slosh — reduced speed with partial load','Acknowledged',true]
      ]}),
      psHME({ id:'ps-fuel-lube-truck', title:'Fuel & Lube Service Truck', prefix:'psflt', tag:'e.g. FT-01', specific:[
        ['Emergency shut-off','Emergency fuel shut-off and E-stop','Functional',true],
        ['Static bonding','Bonding / earthing reel and clamp','Serviceable',true],
        ['Nozzles & hoses','Hose reels and nozzles — no leaks or damage','No leaks',true],
        ['Extinguishers','Minimum two extinguishers charged and tagged','Present, tagged',true],
        ['Placards & spill kit','Dangerous goods placards displayed; spill kit stocked','Present',true]
      ]}),
      psHME({ id:'ps-mobile-crane', title:'Mobile Crane', prefix:'pscrn', tag:'e.g. CR-01', specific:[
        ['Load moment indicator','RCI / LMI self-test; configuration set for the duty','Correct, no fault',true],
        ['Anti-two-block','Anti-two-block cut-out test','Cuts out',true],
        ['Wire rope','Visual: no broken wires, kinks, birdcaging, crushing','No damage',true],
        ['Hook','Safety latch works; no deformation','Serviceable',true],
        ['Outriggers & pads','Outriggers, pads and holding valves','Serviceable',true],
        ['Load chart & certificate','Load chart in cab; crane certificate current','Present, current',true]
      ]}),
      psHME({ id:'ps-forklift-telehandler', title:'Forklift / Telehandler', prefix:'psflk', tag:'e.g. FL-01', specific:[
        ['Forks','No cracks at heel; locking pins fitted; forks not bent','Serviceable',true],
        ['Mast / boom & chains','Mast channels or boom sections; lift chains lubricated, no damage','Serviceable',true],
        ['Overhead guard','Overhead guard undamaged','No damage',true],
        ['Load indicator','Load moment indicator (telehandler) / capacity plate matches attachment','Correct',true],
        ['Operator restraint','Seat belt / seat switch interlock','Functional',true]
      ]}),
      psHME({ id:'ps-backhoe-tlb', title:'Backhoe Loader (TLB)', prefix:'pstlb', tag:'e.g. TLB-01', specific:[
        ['Stabilisers','Stabilisers raise, lower and hold','Hold',true],
        ['Boom & swing locks','Transport locks removed for work / fitted for travel','Correct position',true],
        ['Quick hitch','Coupler locked; pin fitted','Locked',true],
        ['Backhoe & loader','Boom, dipper, loader arms — no cracks; keepers fitted','Secure',false]
      ]}),
      psHME({ id:'ps-ug-loader-truck', title:'Underground LHD / Haul Truck', prefix:'psugl', tag:'e.g. LHD-01', specific:[
        ['SAHR brake test','Spring-applied brakes apply on engine stop / brake test per OEM','Holds',true],
        ['Canopy / FOPS','Canopy and cab free of rock-fall damage','No damage',true],
        ['Gas monitor','Machine / personal gas monitor bump-tested and on','Working',true],
        ['Tele-remote','Tele-remote E-stop and loss-of-signal stop (if fitted)','Stops machine',true],
        ['Tag-board / tracking','Personnel / vehicle tracking tag working','Working',false],
        ['Articulation lock','Lock removed and stowed','Stowed',true]
      ]}),
      psHME({ id:'ps-explosives-charger', title:'Explosives Charger', prefix:'pschg', tag:'e.g. CH-01', specific:[
        ['Basket controls','Basket and ground controls, dead-man and E-stops','Functional',true],
        ['Emergency lowering','Emergency / auxiliary lowering','Functional',true],
        ['Static earthing','Earthing strap / chain and loading-hose condition','Serviceable',true],
        ['Emulsion pump cut-outs','Dry-run, high-temperature and high-pressure cut-outs','Functional',true],
        ['Detonator box','Locked and segregated from bulk product','Locked',true],
        ['Placards & beacon','Explosives placards and beacon displayed','Displayed',true]
      ]}),
      psHME({ id:'ps-hme-other', title:'Other Mobile Plant (generic)', prefix:'psoth', tag:'e.g. Asset No.' })
    ];
  }

  prestartFleet().forEach(e => EQUIPMENT.push(e));

  /* =====================================================================
     PROCESS PLANT — ADDITIONAL CHECKLISTS
     Pressure equipment, acid plant, kiln, filters, valves, dust control,
     cooling towers, electrical & instrumentation, lifting and emergency
     systems. Same detailed format (component / checkpoint / acceptance /
     frequency + Findings & Corrective Action). Thickness CMLs use the
     built-in corrosion-rate / remaining-life calculator.
     ===================================================================== */

  function plantSafety(prefix, extras){
    const lines = [
      'Conduct JSA / Take 5; obtain the permit to work required for the task (cold work, hot work, confined space, electrical)',
      'Notify the control room / area supervisor before starting the inspection',
      'Apply LOTO and verify zero energy for any hands-on or internal inspection (electrical, mechanical, process isolation)',
      'PPE: hard hat, safety glasses, gloves, safety boots, hi-vis, hearing protection in high-noise areas',
      'Safe access confirmed: scaffold tagged, fall protection above 1.8 m, exclusion zone below the work area',
      'Confined space: gas test (O2, SO2, LEL, toxic) and standby person before entry, where applicable',
      'Know the location of the nearest safety shower / eyewash, fire extinguisher and emergency assembly point'
    ];
    (extras || []).forEach(l => lines.push(l));
    return plainSafety(prefix, 'Section 1 — Pre-Inspection Safety, Isolation & Access', lines);
  }
  const ACID_PPE = 'Acid service: acid-resistant suit, face shield, gauntlets and boots when within reach of acid lines / flanges; line drained, flushed and neutralised before opening';
  const HV_PPE = 'Electrical: only authorised persons; arc-flash PPE to the incident-energy label; approach boundaries observed (NFPA 70E / IEEE 1584); test before touch';
  const RAD_PPE = 'Radiation / uranium dust: follow the Radiation Management Plan — personal dosimeter, P3 respirator for dust tasks, contamination survey before leaving the area';
  const DRIVE_TYPES_ALL = ['Belt Drive'].concat(TRUE_COUPLING_TYPES).concat(['Direct Drive','Not Applicable']);

  function plantChecklists(){
    const L = [];

    /* 1 — Pressure vessel & heat exchanger --------------------------- */
    (function(){ const p='pvhx', b=cmBuilder(p);
      L.push({ id:'pressure-vessel-hx', title:'Pressure Vessel & Heat Exchanger Inspection',
        dept:'Static — API 510 / API 572 / ASME VIII Div.1 / TEMA / API 579-1 FFS / statutory pressure equipment regulations',
        category:'static', tagPlaceholder:'e.g. V-101 / E-201', defaultVisual:true, defaultVibration:false, sections:[
        plantSafety(p,[ACID_PPE,'Vessel depressurised, drained, purged and positively isolated (blinds / spades) before any internal inspection']),
        b.sec('doc','Registration, Design Data & Inspection Plan', [
          ['Registration','Vessel registered with the authority; certificate of inspection current','Valid certificate on file','A'],
          ['Nameplate','Nameplate legible: MAWP, design temperature, MDMT, year, code stamp, serial','Legible, matches data book','A'],
          ['Data book','Design calculations, materials, corrosion allowance, drawings available','Complete','A'],
          ['Inspection plan','Inspection interval (internal / external / on-stream) and RBI assessment current','Within interval; plan approved','A'],
          ['Damage mechanisms','Credible damage mechanisms identified for the service (API 571: e.g. sulphuric acid corrosion, hydrogen grooving, CUI, erosion)','Documented','A'],
          ['Repairs & alterations','All repairs / re-ratings approved by the inspector and recorded (R-stamp or equivalent)','Documented','A'],
          ['Operating envelope','Operating pressure and temperature within design; no excursions since last inspection','Within envelope','6M']
        ]),
        b.sec('ext','External Shell, Heads, Supports & Foundation', [
          ['Shell & heads','General corrosion, pitting, bulging, dents, weld cracking','No defects outside FFS limits','6M'],
          ['Welds','Visible weld seams and nozzle welds — cracking, undercut, leaks','No cracks','6M'],
          ['Supports','Saddles, legs, skirt, lugs — corrosion, cracking, sliding saddle free','Sound; sliding end free','A'],
          ['Foundation & anchor bolts','Concrete cracking, grout, anchor bolt corrosion / looseness','Sound, tight','A'],
          ['Insulation & CUI','Jacketing damage, water ingress, wet insulation; CUI-prone locations (supports, nozzles, 0–175°C band)','Intact; suspect areas opened / NDT','A'],
          ['Coating','Paint / lining breakdown','Rated ≤ Ri 2','A'],
          ['Earthing','Earth bonding connection','Intact','A']
        ]),
        b.sec('noz','Nozzles, Flanges, Bolting & Small-Bore', [
          ['Flanged joints','Leaks, gasket extrusion, flange face corrosion','No leaks','M'],
          ['Bolting','Bolt corrosion, full thread engagement, correct grade','≥ flush engagement; no wastage','A'],
          ['Small-bore connections','Vents, drains, instrument tappings — vibration, support, corrosion','Supported, no fatigue signs','6M'],
          ['Manways','Manway covers, davits, gaskets','Sound','A'],
          ['Acid service nozzles','Inlet nozzles / impingement areas in acid service — localised thinning, hydrogen grooving','UT within t-min','A']
        ]),
        b.sec('prot','Overpressure Protection & Instruments', [
          ['PSV fitted','PSV fitted, set ≤ MAWP, sized for the governing case, test current','Compliant; see PSV checklist','6M'],
          ['Isolation valves','Valves under / downstream of PSV car-sealed or locked open (CSO / LO)','Sealed open, registered','M'],
          ['Pressure gauge','Pressure gauge fitted, readable, calibrated, MAWP marked red','In calibration','A'],
          ['Temperature & level','Temperature and level indication working','Functional','6M'],
          ['Vacuum protection','Vacuum breaker / design for full vacuum where steam-out or cooling can occur','Fitted or by design','A']
        ], { readingNote:'design data / nameplate', readings:[['Operating pressure','bar'],['MAWP','bar'],['Operating temperature','°C']] }),
        b.sec('hx','Heat Exchanger Performance & Leaks', [
          ['Tube leaks','No cross-contamination — check cooling water pH / conductivity / acid ingress, product contamination','No leak indication','W'],
          ['Thermal performance','Inlet / outlet temperatures and approach vs. clean design (fouling)','Within 10% of design duty','M'],
          ['Pressure drop','Shell and tube side ΔP vs. design','Within design','M'],
          ['Plate heat exchangers','Plate pack tightening dimension, frame bolts, gasket weeps','Within OEM A-dimension; no weeps','M'],
          ['Channel & covers','Channel head, floating head, cover bolting','No leaks','6M']
        ], { readingNote:'design data sheet', readings:[['Hot in','°C'],['Hot out','°C'],['Cold in','°C'],['Cold out','°C'],['Shell ΔP','bar'],['Tube ΔP','bar']] }),
        b.sec('int','Internal Inspection (when opened)', [
          ['Shell internals','Corrosion, pitting, cracking, erosion, lining / cladding condition','Within FFS limits','Each opening'],
          ['Internals','Baffles, trays, distributors, supports, demisters','Secure, intact','Each opening'],
          ['Tube bundle','Tube OD/ID condition, eddy-current / IRIS results, tube-sheet ligaments','Wall loss within limit','Each opening'],
          ['Tube plugging','Number / % of plugged tubes','Below design margin (typ. < 10%)','Each opening'],
          ['Wet fluorescent MT / PT','Crack detection at welds where cracking mechanism is credible','No linear indications','Each opening']
        ]),
        b.thick('cml','UT Thickness — Condition Monitoring Locations', ['CML-1 Shell top','CML-2 Shell bottom','CML-3 Head 1','CML-4 Head 2','CML-5 Inlet nozzle','CML-6 Outlet nozzle']),
        b.sec('test','Pressure Test & Fitness for Service', [
          ['Pressure test','Hydrostatic / pneumatic test after repair per code (procedure, test pressure, hold time)','Passed, witnessed','Event'],
          ['Fitness for service','Any defect outside code assessed per API 579-1 / ASME FFS-1','Assessment approved','Event'],
          ['Next inspection date','Next internal / external inspection date set from corrosion rate (≤ half remaining life)','Set and recorded in CMMS','Each insp.']
        ]),
        b.sec('rel','Release, Reporting & Sign-off', RELEASE_ROWS),
        b.rating(['Shell & Heads','Nozzles & Bolting','Supports & Foundation','Overpressure Protection','Heat Exchanger Performance','Internals','Overall Vessel Condition'])
      ]}); })();

    /* 2 — Pressure safety valves -------------------------------------- */
    (function(){ const p='psv', b=cmBuilder(p);
      L.push({ id:'psv-inspection', title:'Pressure Safety Valve (PSV) Inspection & Test',
        dept:'Static — API 576 / API 520 / API 521 / API 527 / ISO 4126 / ASME VIII UG-125',
        category:'static', tagPlaceholder:'e.g. PSV-101', defaultVisual:true, defaultVibration:false, sections:[
        plantSafety(p,['Protected equipment safe before removing a PSV (shut down and depressurised, or alternate PSV in service)', ACID_PPE]),
        b.sec('reg','Register & Documentation', [
          ['Register entry','PSV in register: tag, protected equipment, set pressure, capacity, size, orifice','Complete','A'],
          ['Set pressure','Set pressure ≤ MAWP of protected equipment (accumulation per code)','Compliant','A'],
          ['Sizing basis','Relief case and sizing calculation on file (API 520 / 521)','On file','A'],
          ['Test interval','Last test date and interval (risk-based, typ. ≤ 24–36 months)','Not overdue','M'],
          ['Tag & seal','Metal tag with set pressure and test date; lead seal on bonnet / adjustments','Present, intact','M']
        ], { readingNote:'register data', readings:[['Set pressure','bar'],['MAWP of protected equipment','bar']] }),
        b.sec('inst','Installation (in service)', [
          ['Inlet isolation','Inlet / outlet block valves car-sealed or locked open','Sealed open','M'],
          ['Inlet line','Inlet pressure drop < 3% of set (by design); no pocketing','Compliant','A'],
          ['Discharge','Discharge to safe location; tailpipe supported; rain cap; drain / weep hole clear','Safe, clear','6M'],
          ['Bellows vent','Bellows bonnet vent open (balanced bellows valves)','Open, not plugged','6M'],
          ['Rupture disc','Disc burst indicator / tell-tale gauge between disc and PSV reads zero','Zero, no leak','M'],
          ['Lever','Lift lever (where fitted) free and secured','Free','6M']
        ]),
        b.sec('cond','In-Service Condition', [
          ['Leakage / simmer','Valve passing or simmering — acoustic / IR check of outlet','No passing','M'],
          ['External corrosion','Body, bonnet, spring, bolting corrosion','Sound','6M'],
          ['Process fouling','Signs of product deposition (acid, sulphur, slurry) at inlet','Clear','Each test'],
          ['Vibration / chatter history','Operator reports of chatter or frequent lifting','None','M']
        ]),
        b.sec('bench','Bench Test & Overhaul', [
          ['As-received test','Pop test before cleaning — record as-received lift pressure','Within ±3% of set (or code tolerance)','Each test'],
          ['Internals','Disc, nozzle, seat, guide, spring, bellows — erosion, corrosion, deposits','Serviceable or replaced','Each test'],
          ['Seat lapping','Seats lapped; spring correct for set range','Done','Each test'],
          ['Set pressure test','Final set pressure test (3 consistent pops)','Within ±3% (≥ 0.15 bar below 5 bar)','Each test'],
          ['Seat tightness','Seat tightness test per API 527','Within allowable bubbles/min','Each test'],
          ['Certificate','Test certificate issued; register and CMMS updated','Issued','Each test']
        ], { readingNote:'API 527 / ISO 4126', readings:[['As-received pop','bar'],['Final set pressure','bar'],['Reseat / blowdown','bar']] }),
        b.sec('rel','Release, Reporting & Sign-off', RELEASE_ROWS),
        b.rating(['Installation','In-Service Condition','Bench Test Result','Overall PSV Condition'])
      ]}); })();

    /* 3 — Sulphur furnace & waste heat boiler ------------------------- */
    (function(){ const p='sfb', b=cmBuilder(p);
      L.push({ id:'sulphur-furnace-whb', title:'Sulphur Furnace & Waste Heat Boiler',
        dept:'Static — ASME I / statutory boiler regulations / NFPA 85 (BMS) / API 936 (refractory) / API 573 / site boiler water treatment program',
        category:'static', tagPlaceholder:'e.g. Acid Plant SF-01 / WHB-01', defaultVisual:true, defaultVibration:false, sections:[
        plantSafety(p,['SO2 / SO3 exposure: personal SO2 monitor worn; escape respirator carried in the acid plant','Molten sulphur (~140°C) and steam lines: burn PPE; no contact with jackets; H2S may accumulate in sulphur pits — gas test']),
        b.sec('doc','Statutory & Documentation', [
          ['Boiler certificate','Boiler registration and certificate of inspection current','Valid','A'],
          ['Boiler operator','Boiler attended by certificated / competent operator; log sheets complete','Compliant','D'],
          ['Water treatment','Water treatment program and lab results available','Current','W'],
          ['Previous findings','Previous internal inspection / refractory survey findings tracked','Closed or tracked','A']
        ]),
        b.sec('bms','Sulphur Burner & Burner Management System (BMS)', [
          ['Sulphur gun / atomisation','Sulphur gun spray pattern, atomising air / steam, no dripping','Fine spray, stable flame','D'],
          ['Combustion air','Main blower running, air flow vs. sulphur rate (O2 / SO2 strength)','Within operating window','D'],
          ['Flame supervision','Flame scanner / furnace temperature permissive healthy','No faults','W'],
          ['Pre-heat burner','Diesel / LPG preheat burner, ignition, valves (for start-up)','Functional, isolated when not used','M'],
          ['Trips','BMS trips: low air flow, low furnace temp, high pressure, sulphur pump fail — function tested','Trip at set point','6M'],
          ['Sulphur supply','Steam-jacketed lines / valves hot, no freezing or leaks; sulphur pump and filter','Sulphur flowing, no leaks','D']
        ], { readingNote:'operating manual', readings:[['Furnace outlet gas temp','°C'],['SO2 strength','%'],['Sulphur flow','t/h']] }),
        b.sec('shell','Furnace Shell & Refractory', [
          ['Shell hot spots','IR scan of furnace shell, ends and burner front — hot spots indicate refractory failure','No hot spot above design (record max)','W'],
          ['Gas leaks','SO2 leaks at flanges, manholes, sight glasses (detector / smell)','No leaks','D'],
          ['Shell condition','Corrosion (acid dew-point on cold areas), bulging, coating','Sound','M'],
          ['Expansion & supports','Sliding supports, expansion joints, shell rain protection','Free, intact','6M'],
          ['Refractory (internal)','Brick / castable: spalling, cracks, erosion, checker wall / baffles','Within OEM limits','A']
        ], { readingNote:'design shell temperature', readings:[['Shell max temp','°C'],['Burner front max','°C']] }),
        b.sec('whb','Waste Heat Boiler — Pressure Parts & Controls', [
          ['Drum level','Gauge glasses clear, both agree with transmitter; blow-down of gauge glass','Agree within ±25 mm','D'],
          ['Low-level trip','Low-low drum level trip / water column test','Trips','W'],
          ['Safety valves','Boiler safety valves sealed, tested within interval; lift test where required','Current','A'],
          ['Feedwater pumps','Duty / standby pumps, auto-changeover, seals, vibration','Healthy','W'],
          ['Blowdown','Continuous and intermittent blowdown working','Per schedule','D'],
          ['Tube leaks','No tube leak indicators (rising make-up, steam in gas side, wet ash)','None','D'],
          ['Superheater / economiser','Inlet / outlet temperatures, ΔT, leaks','Within design','D'],
          ['Steam pressure control','Pressure control and steam vent / dump','Stable','D']
        ], { readingNote:'boiler operating limits', readings:[['Drum pressure','bar'],['Drum level','%'],['Feedwater flow','t/h'],['Steam flow','t/h']] }),
        b.sec('wc','Boiler Water Chemistry', [
          ['Feedwater','Feedwater pH, dissolved O2, hardness','Within treatment limits','D'],
          ['Boiler water','Boiler water pH, conductivity, phosphate / alkalinity, silica','Within treatment limits','D'],
          ['Deaerator','Deaerator pressure / temperature, vent','Within design','D'],
          ['Chemical dosing','Dosing pumps and tanks','Running, stocked','D']
        ], { readingNote:'water treatment program', readings:[['Boiler water pH','pH'],['Conductivity','µS/cm'],['Feedwater O2','ppb']] }),
        b.thick('cml','UT Thickness — Drum, Headers & Shell CMLs', ['Steam drum','Mud drum / lower header','Furnace shell — burner end','Furnace shell — outlet end','Boiler outlet duct']),
        b.sec('rel','Release, Reporting & Sign-off', RELEASE_ROWS),
        b.rating(['Burner & BMS','Furnace Shell & Refractory','Boiler Pressure Parts','Boiler Controls & Safety Valves','Water Chemistry','Overall Furnace & Boiler'])
      ]}); })();

    /* 4 — Converter, towers & acid coolers ---------------------------- */
    (function(){ const p='cta', b=cmBuilder(p);
      L.push({ id:'converter-towers-acid-coolers', title:'Converter, Drying / Absorption Towers & Acid Coolers',
        dept:'Static — NACE SP0294 / MECS & Chemetics practice / API 510 / ASME VIII / anodic protection OEM / API 579-1',
        category:'static', tagPlaceholder:'e.g. CNV-01 / IPAT-01 / AC-01', defaultVisual:true, defaultVibration:false, sections:[
        plantSafety(p,[ACID_PPE,'SO2 / SO3 / acid mist: personal SO2 monitor and escape respirator; never stand in line with acid flanges under pressure']),
        b.sec('conv','Converter (Catalyst Beds)', [
          ['Pass temperatures','Inlet / outlet temperature each pass vs. design; ΔT per bed','Within design window','D'],
          ['Bed pressure drop','ΔP across each bed (dust / catalyst fouling)','Below screening trigger','W'],
          ['Shell hot spots','IR scan of shell, posts, nozzles — hot spots / insulation loss','No hot spot (record max)','M'],
          ['Gas leaks','SO2 leaks at manholes, flanges, expansion joints','None','D'],
          ['Expansion joints','Bellows condition, tie rods, distortion','Sound','6M'],
          ['Catalyst screening','Catalyst screening / top-up at shutdown; ignition behaviour','Per plan','A']
        ], { readingNote:'design pass temperatures', readings:[['Pass 1 in','°C'],['Pass 1 out','°C'],['Pass 2 in','°C'],['Pass 2 out','°C'],['Pass 3 in','°C'],['Pass 3 out','°C'],['Pass 4 in','°C'],['Pass 4 out','°C']] }),
        b.sec('tow','Drying & Absorption Towers', [
          ['Acid strength','Circulating acid strength (drying ~93–96%, absorption ~98.5%)','Within operating window','D'],
          ['Acid temperature','Acid inlet / outlet temperatures','Within design','D'],
          ['Tower ΔP','Packing pressure drop','Below trigger (fouling / collapse)','W'],
          ['Mist eliminators','Candle filter ΔP; visible stack mist / plume','ΔP within range; no visible mist','D'],
          ['Shell seepage','Acid weeping / staining on shell (brick lining failure)','No seepage','W'],
          ['Distributor & packing','Distributor troughs, packing support, brick lining (internal)','Intact, level','A'],
          ['Pump tanks','Pump tank level, vertical acid pumps (see Acid Vertical Pump checklist)','Normal','D']
        ], { readingNote:'operating manual', readings:[['Drying acid strength','%'],['Absorption acid strength','%'],['Drying tower ΔP','mbar'],['Absorption tower ΔP','mbar'],['Mist eliminator ΔP','mbar']] }),
        b.sec('ac','Acid Coolers & Anodic Protection', [
          ['Anodic protection','Potential within protection band; rectifier current normal; alarms healthy','Within band (record mV)','D'],
          ['Reference electrodes','Reference electrode readings agree; cable connections','Agree','M'],
          ['Cooling water acid ingress','Cooling water pH / conductivity downstream of coolers (tube leak detection)','No drop in pH / rise in conductivity','D'],
          ['Cooler performance','Acid in / out and water in / out temperatures; approach','Within design','W'],
          ['Leaks','Flanges, channel, tube-sheet','No leaks','D']
        ], { readingNote:'anodic protection OEM', readings:[['AP potential','mV'],['AP current','A'],['CW outlet pH','pH'],['Acid in','°C'],['Acid out','°C']] }),
        b.sec('stk','Emissions & Acid Piping', [
          ['Stack SO2','Stack SO2 concentration / conversion efficiency','Within permit limit','D'],
          ['Acid piping','Acid lines: leaks, staining, supports, hydrogen grooving at elbows (UT)','No leaks; UT within t-min','M'],
          ['Product acid','Product acid strength and storage tank level','Within spec','D']
        ], { readingNote:'environmental permit', readings:[['Stack SO2','ppm'],['Conversion','%']] }),
        b.thick('cml','UT Thickness — Shells, Coolers & Acid Piping', ['Drying tower shell','Absorption tower shell','Acid cooler shell','Acid line elbow 1','Acid line elbow 2']),
        b.sec('rel','Release, Reporting & Sign-off', RELEASE_ROWS),
        b.rating(['Converter','Drying Tower','Absorption Tower','Acid Coolers & Anodic Protection','Acid Piping','Overall Acid Plant Section'])
      ]}); })();

    /* 5 — Dust collectors, baghouses & scrubbers ---------------------- */
    (function(){ const p='dcs', b=cmBuilder(p);
      L.push({ id:'dust-collector-scrubber', title:'Dust Collector, Baghouse & Wet Scrubber',
        dept:'Static — ACGIH Industrial Ventilation / ISO 16890 / environmental permit / Radiation Management Plan / OEM',
        category:'static', tagPlaceholder:'e.g. DC-01 / SCR-01', defaultVisual:true, defaultVibration:false, sections:[
        plantSafety(p,[RAD_PPE,'Bag changes: collector isolated, fan locked out, hopper emptied; confined-space rules for plenum entry']),
        b.sec('perf','Performance & Emissions', [
          ['Differential pressure','ΔP across bags / cartridges','Within OEM band (typ. 1–1.5 kPa)','D'],
          ['Stack emissions','Opacity / particulate monitor; no visible plume','Within permit','D'],
          ['Broken bag detector','Triboelectric detector reading and alarm','No alarm','D'],
          ['Hood capture','Extraction at pick-up points (no dust escape at hoods)','Capture effective','W'],
          ['Duct velocity','Duct velocity / static pressure (no settling)','Per design','6M']
        ], { readingNote:'OEM / permit', readings:[['Baghouse ΔP','kPa'],['Fan current','A'],['Stack particulate','mg/Nm³']] }),
        b.sec('pulse','Pulse-Jet Cleaning System', [
          ['Header pressure','Compressed air header pressure; air dryer / drain','Per OEM (typ. 5–6 bar)','D'],
          ['Solenoids & diaphragms','All valves fire in sequence; no leaking diaphragms','All firing','W'],
          ['Controller','Cleaning sequence, on-demand ΔP settings','Correct','M'],
          ['Blowpipes','Alignment with bag centres','Aligned','A']
        ], { readingNote:'OEM', readings:[['Pulse header pressure','bar']] }),
        b.sec('bags','Bags, Cages & Housing', [
          ['Bags / cartridges','Holes, wear at cuff, blinding, moisture / caking','No holes; replace at life','6M'],
          ['Cages','Corrosion, bent wires','Serviceable','Each change'],
          ['Tube sheet & seals','Tube-sheet leaks (dust in clean plenum)','Clean plenum','6M'],
          ['Housing','Doors, seals, corrosion, explosion vent (if fitted)','Sealed, sound','M'],
          ['Hopper & discharge','Hopper level, rotary valve / screw, bridging, heaters','Discharging freely','D']
        ]),
        b.sec('scr','Wet Scrubber (where fitted)', [
          ['Liquor flow','Recirculation flow and nozzle pattern','Per design','D'],
          ['Liquor chemistry','pH / density of scrubbing liquor (e.g. caustic for SO2)','Within control range','D'],
          ['Mist eliminator','Mist eliminator ΔP and wash','Within range','W'],
          ['Recirc pump','Pump, seal, vibration','Healthy','W'],
          ['Packing / internals','Packing fouling, distributor (internal)','Clean','A']
        ], { readingNote:'design', readings:[['Liquor pH','pH'],['Liquor flow','m³/h'],['Scrubber ΔP','mbar']] }),
        b.sec('fan','Exhaust Fan & Ducting', [
          ['Fan','Vibration, bearing temperature, belt / coupling (see Centrifugal Fan checklist)','ISO 20816 zone A/B','M'],
          ['Ducting','Holes, wear at bends, build-up, dampers','Sound, dampers free','6M']
        ], { readingNote:'ISO 20816', readings:[['Fan DE vibration','mm/s'],['Fan NDE vibration','mm/s']] }),
        b.sec('rad','Radiation & Contamination Control (uranium product areas)', [
          ['Area survey','Radiation / contamination survey after opening the collector','Within RMP limits','Each opening'],
          ['Waste bags','Spent bags bagged, labelled and disposed per RMP','Compliant','Each change'],
          ['Air monitoring','Workplace air sampling result for the area','Below action level','M']
        ]),
        b.sec('rel','Release, Reporting & Sign-off', RELEASE_ROWS),
        b.rating(['Filtration Performance','Pulse Cleaning','Bags & Housing','Scrubber','Fan & Ducting','Overall Dust Control'])
      ]}); })();

    /* 6 — Valves ------------------------------------------------------ */
    (function(){ const p='vlv', b=cmBuilder(p);
      L.push({ id:'valve-inspection', title:'Valve Inspection — Slurry, Isolation & Control Valves',
        dept:'Static — API 598 / IEC 60534 / ISA-75 / MSS SP-81 (knife gate) / IEC 61511 (SIS valves) / OEM',
        category:'static', tagPlaceholder:'e.g. XV-201 / FCV-301', defaultVisual:true, defaultVibration:false, sections:[
        plantSafety(p,[ACID_PPE,'Pneumatic / hydraulic actuators: supply isolated and vented; spring-return actuators have stored energy']),
        b.sec('id','Identification & Position', [
          ['Tag & ID','Valve tag, line number and flow direction marked','Legible','A'],
          ['Position indication','Local indicator matches actual and DCS / SCADA position','Agree','M'],
          ['Lockability','Isolation valves can be locked for LOTO','Lockable','A']
        ]),
        b.sec('body','Body, Bonnet & Packing', [
          ['Body / bonnet leaks','External leakage at body, bonnet, flanges','None','M'],
          ['Packing gland','Packing leakage; gland follower adjustment remaining','No leak; adjustment available','M'],
          ['Corrosion / erosion','External corrosion, erosion holes (slurry)','Sound','6M'],
          ['Bolting','Body and flange bolting','Tight, not corroded','A']
        ]),
        b.sec('slurry','Slurry Valves (Knife Gate / Pinch)', [
          ['Knife gate','Gate travel, gland (transverse seal) leakage, scraper','Full travel; no leak','M'],
          ['Seat / sleeve wear','Seat / elastomer sleeve wear and passing','Within OEM limit','6M'],
          ['Pinch sleeve','Pinch sleeve cracking, bulging','Sound','M'],
          ['Flushing','Flush ports / water connected and working','Working','M']
        ]),
        b.sec('act','Actuator & Accessories', [
          ['Air supply','Supply pressure, filter-regulator drained, tubing leaks','Per spec; no leaks','M'],
          ['Solenoid valve','Solenoid operates; coil temperature','Functional','6M'],
          ['Limit switches','Open / closed limit switches set and signalled','Correct','6M'],
          ['Electric actuator (MOV)','Torque / limit settings, handwheel, heater, cover seals','Correct','A'],
          ['Manual override','Handwheel / override operates and is declutched','Functional','A']
        ], { readingNote:'valve data sheet', readings:[['Supply pressure','bar'],['Stroke time open','s'],['Stroke time close','s']] }),
        b.sec('ctrl','Control Valve Performance', [
          ['Stroke test','Full stroke test — no sticking or hunting','Smooth','6M'],
          ['Step response','Positioner step response / diagnostic signature','Within baseline','A'],
          ['Positioner calibration','Positioner calibrated 0–100%','±1% of span','A'],
          ['Partial stroke (SIS)','Partial stroke test for SIS valves; full stroke at proof test','Pass','per SRS']
        ]),
        b.sec('pass','Seat Leakage / Passing', [
          ['Passing check','Downstream pressure / temperature / acoustic check for passing when closed','No passing','6M'],
          ['Bench seat test','Seat test per API 598 / IEC 60534-4 class after overhaul','Meets class','Each overhaul']
        ]),
        b.sec('rel','Release, Reporting & Sign-off', RELEASE_ROWS),
        b.rating(['Body & Packing','Seat / Sleeve','Actuator','Control Performance','Overall Valve Condition'])
      ]}); })();

    /* 7 — Horizontal belt filter (rotating) --------------------------- */
    (function(){ const p='hbf', b=cmBuilder(p, { plain:true });
      L.push({ id:'horizontal-belt-filter', title:'Horizontal Vacuum Belt Filter',
        dept:'Rotating — OEM manual / ISO 20816 / AS 4024.1 (guarding) / CEMA',
        category:'rotating', driveCouplingField:true, driveTypeOptions: DRIVE_TYPES_ALL,
        tagPlaceholder:'e.g. BF-01', defaultVisual:true, defaultVibration:true,
        sections:[plantSafety(p,[ACID_PPE])].concat(buildMotorSections(p+'_mtr'), buildCouplingSections(p+'_cpl'), [
          b.sec('belt','C. Rubber Carrier Belt & Wear Belts', [
            ['Carrier belt','Carcass, drainage grooves, edges, splice','No cracks or tears','W'],
            ['Wear belts','Wear belt thickness and lubrication water','Within wear limit','W'],
            ['Vacuum box seal','Vacuum box, wear strips, seal water','No air leaks','W'],
            ['Belt tracking','Carrier belt tracking and skirts','Central','D']
          ]),
          b.sec('cloth','D. Filter Cloth', [
            ['Cloth condition','Holes, blinding, tears, seam','No holes; permeability OK','D'],
            ['Cloth tracking','Auto-tracking sensor and actuator','Tracks central','D'],
            ['Cloth tension','Tensioner (pneumatic / weight)','Correct','W'],
            ['Cloth wash','Wash sprays nozzles and pressure','All nozzles spraying','D']
          ]),
          b.sec('vac','E. Vacuum System & Filtrate', [
            ['Vacuum level','Vacuum at box','Within design','D'],
            ['Vacuum pump','Liquid-ring pump: seal water, vibration, bearing temp','Healthy','W'],
            ['Filtrate receiver','Level control, filtrate pump, drop leg seal','Not flooding','D'],
            ['Vacuum lines','Leaks at hoses and joints','None','W']
          ], { readingNote:'design', readings:[['Vacuum','kPa(a)'],['Seal water flow','L/min'],['Cake moisture','%']] }),
          b.sec('drive','F. Drive Drum, Rollers & Discharge', [
            ['Drive drum','Lagging, bearings temp, alignment','Sound','M'],
            ['Rollers & idlers','Free rotation, scraping','Free','W'],
            ['Cake discharge','Discharge roller / scraper, chute','Clean discharge','D'],
            ['Feed box','Feed distributor and weir','Even distribution','D']
          ]),
          b.sec('safe','G. Guarding & Emergency Stops', [
            ['Guards','Nip-point guards on drums and rollers (AS 4024.1)','Fitted','W'],
            ['Pull-wires & E-stops','Pull-wire and E-stop trip test','Stops filter','M']
          ]),
          b.sec('rel','H. Release, Reporting & Sign-off', RELEASE_ROWS),
          b.rating(['Motor & Drive','Carrier Belt','Filter Cloth','Vacuum System','Guarding','Overall Filter Condition'])
        ])}); })();

    /* 8 — Filter press ------------------------------------------------- */
    (function(){ const p='fpr', b=cmBuilder(p);
      L.push({ id:'filter-press', title:'Filter Press (Plate & Frame / Membrane)',
        dept:'Rotating — OEM manual / ISO 4413 (hydraulics) / ISO 13849 & AS 4024 (safeguarding)',
        category:'rotating', tagPlaceholder:'e.g. FP-01', defaultVisual:true, defaultVibration:false, sections:[
        plantSafety(p,[ACID_PPE,'Hydraulic closing system: press opened and hydraulic pressure released before working between plates; never reach past light curtain']),
        b.sec('hyd','Hydraulic Closing System', [
          ['Closing pressure','Closing pressure reached and held through the cycle','Per OEM','D'],
          ['Hydraulic pack','Oil level, temperature, filter, leaks','Normal','W'],
          ['Cylinder & ram','Ram rod, seals, mechanical lock nut','No leaks','M'],
          ['Pressure relief','Relief valve setting','Per OEM','A']
        ], { readingNote:'OEM', readings:[['Closing pressure','bar'],['Hydraulic oil temp','°C']] }),
        b.sec('pl','Plates, Membranes & Cloths', [
          ['Plates','Cracks, sealing faces, handles, porting','No cracks','Each cycle visual / W'],
          ['Membranes','Squeeze membrane leaks / tears','Intact','W'],
          ['Cloths','Holes, blinding, seating on sealing faces','Sealed','D'],
          ['Cloth wash','Wash bar / high-pressure wash','Working','W']
        ]),
        b.sec('frame','Frame, Side Bars & Plate Shifter', [
          ['Side bars','Side bar wear strips, alignment','Within limit','M'],
          ['Head & tail stock','Cracks, fixings','Sound','A'],
          ['Plate shifter','Chain / shuttle drive operation','Smooth','W']
        ]),
        b.sec('feed','Feed, Squeeze & Core Blow', [
          ['Feed pressure','Feed pump pressure profile','Per cycle design','D'],
          ['Squeeze system','Squeeze water / air pressure','Per design','D'],
          ['Core blow','Core blow air and valves','Working','D'],
          ['Drip trays / bomb doors','Drip trays open / close; seals','Functional','D']
        ], { readingNote:'cycle design', readings:[['Feed pressure','bar'],['Squeeze pressure','bar'],['Cycle time','min'],['Cake moisture','%']] }),
        b.sec('safe','Safeguarding', [
          ['Light curtain','Light curtain / safety bar stops plate movement (ISO 13849)','Stops movement','W'],
          ['E-stops & interlocks','E-stops and gate interlocks','Functional','M'],
          ['Splash guards','Splash curtains fitted (acid filtrate)','Fitted','D']
        ]),
        b.sec('rel','Release, Reporting & Sign-off', RELEASE_ROWS),
        b.rating(['Hydraulic System','Plates & Cloths','Frame & Shifter','Feed & Squeeze','Safeguarding','Overall Filter Press'])
      ]}); })();

    /* 9 — Rotary kiln / calciner mechanical --------------------------- */
    (function(){ const p='kln', b=cmBuilder(p, { plain:true });
      L.push({ id:'rotary-kiln-calciner', title:'Rotary Kiln / Calciner — Mechanical & Heating Zones',
        dept:'Rotating — OEM manual / AGMA 6014 (open gearing on shell-supported equipment) / ISO 20816 / ISO 18434-1 (thermography)',
        category:'rotating', driveCouplingField:true, driveTypeOptions: DRIVE_TYPES_ALL,
        tagPlaceholder:'e.g. 1080 Calciner', defaultVisual:true, defaultVibration:true,
        sections:[plantSafety(p,[RAD_PPE,'Hot shell: no contact; inching only with auxiliary drive under permit; kiln rotation locked before entering guards'])].concat(buildMotorSections(p+'_mtr'), buildCouplingSections(p+'_cpl'), [
          b.sec('gear','C. Girth Gear, Pinion & Main Gearbox', [
            ['Gear mesh','Tooth contact pattern, pitting, scuffing; noise','≥ 80% contact; no progressive pitting','M'],
            ['Backlash & root clearance','Backlash and root clearance','Per OEM','A'],
            ['Girth gear temperature','IR temperature profile across the face (misalignment)','ΔT across face < 10°C','M'],
            ['Lubrication','Spray lube system / bath level, lubricant film on teeth','Full coverage','D'],
            ['Girth gear fixings','Spring plates / bolts, run-out','No cracks; run-out per OEM','6M'],
            ['Main gearbox','Oil level, temp, vibration, leaks (see Gearbox checklist)','Within limits','M']
          ], { readingNote:'AGMA 6014 / OEM', readings:[['Gear face temp — left','°C'],['Gear face temp — centre','°C'],['Gear face temp — right','°C'],['Pinion bearing DE','°C'],['Pinion bearing NDE','°C']] }),
          b.sec('tyre','D. Tyres (Riding Rings) & Support Rollers', [
            ['Tyre creep / migration','Relative movement tyre to shell per revolution','Within OEM band','W'],
            ['Tyre & roller faces','Surface wear, cracking, spalling, contact','Full-width contact, no cracks','M'],
            ['Roller skew','Roller adjustment / thrust direction (axial position)','Rollers floating, not on thrust collar','W'],
            ['Roller bearings','Bearing temperature, oil level, cooling water','Within limit','D'],
            ['Thrust roller','Thrust roller load / temperature, hydraulic thrust (if fitted)','Kiln floating between limits','D'],
            ['Shell ovality','Shell ovality at tyres (shell tester)','Within OEM limit','A']
          ], { readingNote:'OEM', readings:[['Tyre creep (pier 1)','mm/rev'],['Tyre creep (pier 2)','mm/rev'],['Roller bearing max temp','°C'],['Kiln speed','rpm']] }),
          b.sec('shell','E. Shell, Seals & Auxiliary Drive', [
            ['Shell scan','IR shell scanner / manual scan — hot spots, refractory loss','No hot spot above alarm','D'],
            ['Shell cracks','Cracks at welds, tyre seats, around manholes','No cracks','A'],
            ['Inlet / outlet seals','Seal leakage of gas / product','No leakage','W'],
            ['Auxiliary drive','Inching drive start and clutch / overrunning coupling','Starts and runs','M'],
            ['Kiln alignment','Hot alignment survey','Within OEM','2Y']
          ], { readingNote:'OEM shell temperature limit', readings:[['Shell max temp','°C']] }),
          b.sec('heat','F. Electrically Heated Zones (TPF / electric calciner, where fitted)', [
            ['Zone temperatures','Each heating zone at set point; controller healthy','Within ±10°C of set point','D'],
            ['Zone power','Power / current per zone balanced','Within expected band','D'],
            ['Element connections','IR scan of element terminals, busbars and thyristor stacks','No hot spot','M'],
            ['Insulation & casing','Furnace casing hot spots, insulation','No hot spot','M'],
            ['Over-temperature protection','Independent over-temperature trip tested','Trips at set point','6M']
          ], { readingNote:'OEM set points', readings:[['Zone 1','°C'],['Zone 2','°C'],['Zone 3','°C'],['Zone 4','°C']] }),
          b.sec('rel','G. Release, Reporting & Sign-off', RELEASE_ROWS),
          b.rating(['Motor & Main Drive','Girth Gear & Pinion','Tyres & Rollers','Shell & Seals','Heating Zones','Overall Kiln Condition'])
        ])}); })();

    /* 10 — Cooling tower (rotating) ----------------------------------- */
    (function(){ const p='ctw', b=cmBuilder(p, { plain:true });
      L.push({ id:'cooling-tower', title:'Cooling Tower — Fan, Structure & Water Treatment',
        dept:'Rotating — CTI guidelines / ASHRAE 188 (Legionella) / ISO 20816 / AGMA / OEM',
        category:'rotating', driveCouplingField:true, driveTypeOptions: DRIVE_TYPES_ALL,
        tagPlaceholder:'e.g. CT-01', defaultVisual:true, defaultVibration:true,
        sections:[plantSafety(p,['Fan stopped and locked out at the local isolator AND MCC; fan blades secured against wind-milling before entering the fan stack','Legionella: P2/P3 respirator inside the tower; disinfect before entry if counts are high'])].concat(buildMotorSections(p+'_mtr'), buildCouplingSections(p+'_cpl'), [
          b.sec('fan','C. Fan, Gearbox & Drive Shaft', [
            ['Fan blades','Cracks, erosion, pitch angle equal on all blades','Pitch within ±0.5°','6M'],
            ['Tip clearance','Blade tip to stack clearance','Per OEM','6M'],
            ['Hub & fixings','Hub bolts torque, U-bolts','Tight','6M'],
            ['Gearbox','Oil level, leaks, oil temp, vibration; oil sample','Normal; sample trended','M'],
            ['Drive shaft','Composite shaft, flexible elements, guards','No cracks','M'],
            ['Vibration cut-out switch','Vibration switch trip test','Trips fan','6M']
          ], { readingNote:'ISO 20816 / OEM', readings:[['Gearbox vibration','mm/s'],['Gearbox oil temp','°C']] }),
          b.sec('str','D. Structure, Fill & Distribution', [
            ['Structure','Timber / FRP / concrete — rot, cracks, loose fixings','Sound','A'],
            ['Fill','Fouling, scale, collapse','Clean, intact','6M'],
            ['Drift eliminators','Gaps, damage, fouling','Intact','6M'],
            ['Distribution','Nozzles / basins clear; even water distribution','Even','M'],
            ['Basin & screens','Sludge, screens, make-up valve, level control','Clean','M'],
            ['Access & stairs','Stairs, handrails, fan deck','Secure','A']
          ]),
          b.sec('wt','E. Water Treatment & Legionella Control', [
            ['Biocide dosing','Biocide / oxidant dosing and residual','Within program','W'],
            ['Legionella testing','Legionella sample result','< 10 CFU/mL (action per risk plan)','M'],
            ['Cycles & blowdown','Conductivity / cycles of concentration; blowdown','Within program','W'],
            ['Corrosion / scale','Corrosion coupons / inhibitor','Within program','3M'],
            ['Performance','Cold water temperature and approach vs. wet bulb','Within design','W']
          ], { readingNote:'water treatment program', readings:[['Hot water','°C'],['Cold water','°C'],['Conductivity','µS/cm'],['Legionella','CFU/mL']] }),
          b.sec('rel','F. Release, Reporting & Sign-off', RELEASE_ROWS),
          b.rating(['Motor & Drive','Fan & Gearbox','Structure & Fill','Water Treatment','Overall Cooling Tower'])
        ])}); })();

    /* 11 — Transformer & substation (E&I) ----------------------------- */
    (function(){ const p='trf', b=cmBuilder(p);
      L.push({ id:'transformer-substation', title:'Power Transformer & Substation',
        dept:'Electrical — IEC 60076 / IEC 60422 / IEC 60599 & IEEE C57.104 (DGA) / IEEE C57.152 / NFPA 70B / NFPA 70E',
        category:'ei', tagPlaceholder:'e.g. TX-01 / SS-AP', defaultVisual:true, defaultVibration:false, sections:[
        plantSafety(p,[HV_PPE,'Transformer de-energised, earthed and locked out at both HV and LV before any contact work; observe minimum approach distances to live parts']),
        b.sec('ss','Substation Building / Yard', [
          ['Access control','Doors / gates locked; authorised access only; signage','Secure','W'],
          ['Single-line diagram','Up-to-date single-line diagram displayed','Current','A'],
          ['Safety equipment','Rubber mats, HV gloves (tested), earthing sticks, CO2 extinguisher, first aid','Present, in date','M'],
          ['Building condition','Roof leaks, ventilation / A-C, vermin proofing, cable trench covers','Dry, sealed','M'],
          ['Earth grid','Earth connections, earth resistance test','Within design (typ. < 1 Ω)','A'],
          ['Lighting & emergency lighting','Lighting and emergency lights','Working','M'],
          ['Housekeeping','No storage of combustibles; oil bund clean and drain closed','Clean','M']
        ]),
        b.sec('ext','Transformer External Condition', [
          ['Oil level','Conservator oil level vs. temperature','Correct for temperature','W'],
          ['Leaks','Oil leaks at gaskets, valves, radiators','None','W'],
          ['Breather','Silica gel colour / dehydrating breather status; oil cup level','< 2/3 discoloured','W'],
          ['Buchholz relay','No gas collected; relay healthy','No gas','W'],
          ['Pressure relief device','PRD not operated; indicator reset','Normal','M'],
          ['Bushings','Cracks, chips, tracking, oil level (OIP bushings)','Clean, no tracking','M'],
          ['Cooling','Radiators clean; fans / pumps auto-start','Working','M'],
          ['Tap changer','Position, counter, OLTC compartment oil / breather','Normal','M'],
          ['Earthing & NER','Tank earth, neutral earthing / NER connection','Intact','A']
        ], { readingNote:'nameplate / alarm settings', readings:[['Oil temp (OTI)','°C'],['Winding temp (WTI)','°C'],['Load current','A'],['Tap position','pos']] }),
        b.sec('oil','Insulating Oil Analysis', [
          ['DGA','Dissolved gas analysis (H2, CH4, C2H2, C2H4, C2H6, CO, CO2)','Normal per IEEE C57.104 / IEC 60599','A'],
          ['Moisture & BDV','Water content and breakdown voltage','Within IEC 60422 limits','A'],
          ['Acidity & IFT','Acidity, interfacial tension, colour','Within IEC 60422 limits','A'],
          ['Furans','Furan analysis (paper ageing) for older units','Trend acceptable','2Y']
        ]),
        b.sec('tst','Electrical Testing (outage)', [
          ['Insulation resistance','IR / PI HV-LV, HV-E, LV-E','Within acceptance; PI ≥ 2','2Y'],
          ['Winding resistance','Winding resistance all taps','Within 2% between phases','2Y'],
          ['Turns ratio','TTR on all taps','Within ±0.5% of nameplate','2Y'],
          ['Power factor / tan δ','Insulation power factor / capacitance (bushings & windings)','Within limits / trend','2Y'],
          ['SFRA','Sweep frequency response (after faults or transport)','Matches baseline','Event'],
          ['Protection','Transformer protection (differential, REF, overcurrent, Buchholz / temp trips) injection tested','Trips correctly','2Y']
        ]),
        b.sec('ir','Thermography', [
          ['IR scan','IR scan of bushings, cable terminations, tap changer, radiators under load (ISO 18434-1)','No hot spots (ΔT vs. similar < 10°C)','6M']
        ], { readingNote:'NETA MTS ΔT criteria', readings:[['HV bushing max','°C'],['LV bushing max','°C'],['Cable termination max','°C']] }),
        b.sec('rel','Release, Reporting & Sign-off', RELEASE_ROWS),
        b.rating(['Substation Building & Safety','Transformer External','Insulating Oil','Electrical Tests','Thermography','Overall Transformer & Substation'])
      ]}); })();

    /* 12 — Switchgear, MCC & VSD -------------------------------------- */
    (function(){ const p='swg', b=cmBuilder(p);
      L.push({ id:'switchgear-mcc-vsd', title:'Switchgear, MCC & Variable Speed Drives',
        dept:'Electrical — IEC 62271 / IEC 61439 / IEC 61800 / NFPA 70B / NFPA 70E / IEEE 1584',
        category:'ei', tagPlaceholder:'e.g. MCC-AP-01 / VSD-201', defaultVisual:true, defaultVibration:false, sections:[
        plantSafety(p,[HV_PPE,'VSDs: wait the DC-bus discharge time on the label and verify < 50 V DC before opening']),
        b.sec('room','Electrical Room', [
          ['Room temperature','Room temperature and A-C / ventilation','≤ 35°C (or equipment rating)','W'],
          ['Dust & water ingress','Dust, moisture, roof leaks, cable entry seals','Clean, sealed','M'],
          ['Arc-flash labels','Incident energy / PPE labels on equipment','Present, current','A'],
          ['Clearances','Working space in front of panels clear; doors not blocked','Clear','W']
        ], { readingNote:'design', readings:[['Room temperature','°C']] }),
        b.sec('swg','MV / LV Switchgear', [
          ['Breaker status','Breaker positions, spring charged indicators, operation counter','Normal','W'],
          ['Protection relays','Relays healthy, no flags; event log reviewed','No unacknowledged events','W'],
          ['Trip circuit supervision','Trip circuit healthy lamps','Healthy','W'],
          ['Partial discharge','TEV / ultrasonic PD survey of MV panels','Below alarm level / stable','6M'],
          ['Interlocks','Mechanical / key interlocks, racking, earthing switch','Functional','A'],
          ['Breaker servicing','Breaker contact resistance, timing, mechanism lubrication','Within OEM','per OEM']
        ], { readingNote:'PD survey limits (OEM)', readings:[['TEV max','dBmV'],['Ultrasonic max','dBµV']] }),
        b.sec('mcc','Motor Control Centre', [
          ['Bucket condition','Indication lamps, door interlocks, overload settings','Correct','M'],
          ['Isolators','Isolators lockable and operate','Lockable','A'],
          ['Busbar & connections','IR scan of incomers, busbars, bucket connections under load','No hot spot','6M'],
          ['Contactors','Contactor chatter / burning smell','None','M'],
          ['Earth leakage','Earth leakage relays tested','Trip within setting','6M']
        ], { readingNote:'NETA MTS ΔT', readings:[['Incomer max','°C'],['Worst bucket','°C']] }),
        b.sec('vsd','Variable Speed Drives', [
          ['Cooling fans & filters','Fans running, filters clean','Clean','M'],
          ['Heatsink temperature','Heatsink / IGBT temperature','Within OEM','M'],
          ['Fault log','Drive fault / alarm history reviewed','No repeating faults','M'],
          ['DC bus capacitors','Capacitor age, bulging, ripple','Within life','A'],
          ['Connections','Power and control terminations torque / IR scan','Tight, no hot spot','6M'],
          ['Harmonics & EMC','Harmonic filters / reactors, cable shields earthed','Healthy','A'],
          ['Parameter backup','Drive parameters backed up','Current backup','A']
        ], { readingNote:'OEM', readings:[['Heatsink temp','°C'],['DC bus voltage','V']] }),
        b.sec('rel','Release, Reporting & Sign-off', RELEASE_ROWS),
        b.rating(['Electrical Room','Switchgear','MCC','VSDs','Overall Electrical Distribution'])
      ]}); })();

    /* 13 — UPS & battery banks ---------------------------------------- */
    (function(){ const p='ups', b=cmBuilder(p);
      L.push({ id:'ups-battery-bank', title:'UPS, DC Systems & Battery Banks',
        dept:'Electrical — IEEE 450 (VLA) / IEEE 1188 (VRLA) / IEEE 1106 (NiCd) / IEC 62040 / IEC 62485-2',
        category:'ei', tagPlaceholder:'e.g. UPS-CR-01 / BAT-110V', defaultVisual:true, defaultVibration:false, sections:[
        plantSafety(p,[HV_PPE,'Batteries: face shield and acid / alkali gloves; insulated tools; no rings or watches; hydrogen — no ignition sources']),
        b.sec('room','Battery Room / Enclosure', [
          ['Ventilation','Ventilation running (hydrogen dilution, IEC 62485-2)','Running','W'],
          ['Temperature','Room temperature (life halves every +10°C above 25°C)','20–25°C','W'],
          ['Eyewash','Eyewash / shower available (vented batteries)','Available, tested','W'],
          ['Signage & no ignition','No smoking / naked flame signage; no ignition sources','Compliant','M']
        ], { readingNote:'IEEE 450 / 1188', readings:[['Room temperature','°C']] }),
        b.sec('bat','Battery Visual & Float Readings', [
          ['Cases & covers','Cracks, swelling, leaks, terminal corrosion','None','M'],
          ['Connections','Inter-cell connector torque and corrosion','Torqued, clean','6M'],
          ['Float voltage','String float voltage','Per manufacturer','M'],
          ['Cell voltages','Individual cell / block voltages','Within ±0.05 V/cell of average','3M'],
          ['Electrolyte (VLA)','Electrolyte level and specific gravity (pilot cells)','Between marks; SG per OEM','M'],
          ['Ohmic test','Internal resistance / conductance','< 20–30% change from baseline','3M'],
          ['Ripple current','AC ripple on DC bus','Within OEM','6M']
        ], { readingNote:'manufacturer', readings:[['String float voltage','V'],['Lowest cell','V'],['Highest cell','V'],['Float current','A'],['Ohmic change (worst)','%']] }),
        b.sec('ups','UPS / Charger', [
          ['Alarms','UPS / charger alarms and event log','No active alarms','W'],
          ['Fans & filters','Fans running, filters clean','Clean','M'],
          ['Capacitors','AC / DC capacitor age and condition','Within life','A'],
          ['Bypass','Static and maintenance bypass operation','Transfers without break','A'],
          ['DC earth fault','DC system earth fault monitor','No earth fault','W'],
          ['Load','UPS load %','< 80% of rating','M']
        ], { readingNote:'UPS rating', readings:[['UPS load','%'],['Output voltage','V']] }),
        b.sec('cap','Capacity Test', [
          ['Discharge test','Capacity discharge test at rated rate (IEEE 450 / 1188)','≥ 80% capacity (replace below)','A / 2Y'],
          ['Autonomy','Autonomy meets design back-up time','Meets design','A']
        ], { readingNote:'IEEE 450', readings:[['Measured capacity','%'],['Autonomy','min']] }),
        b.sec('rel','Release, Reporting & Sign-off', RELEASE_ROWS),
        b.rating(['Battery Room','Battery Condition','UPS / Charger','Capacity','Overall UPS & DC System'])
      ]}); })();

    /* 14 — Gas detection & SIS proof test ----------------------------- */
    (function(){ const p='gds', b=cmBuilder(p);
      L.push({ id:'gas-detection-sis', title:'Gas Detection & Safety Instrumented System (SIS) Proof Test',
        dept:'Instrumentation — IEC 61511 / IEC 61508 / ISA-84 / IEC 60079-29-2 / site alarm & trip register',
        category:'ei', tagPlaceholder:'e.g. AT-SO2-01 / SIF-101', defaultVisual:true, defaultVibration:false, sections:[
        plantSafety(p,['SIS bypass / override authorised under the bypass procedure; operations informed; compensating measures in place during the test','Calibration gas cylinders secured; SO2 test gas handled per SDS']),
        b.sec('gd','Fixed Gas Detectors (SO2, O2, LEL, toxic)', [
          ['Detector head','Head clean, sinter / weather cap clear, mounting height correct for the gas','Clean, correct','M'],
          ['Bump test','Bump test with test gas — alarm activates','Responds','M'],
          ['Calibration','Zero and span calibration with certified gas','Within ±10% of span gas','3M'],
          ['Response time','T90 response time','Within OEM','3M'],
          ['Set points','Alarm set points match the alarm register (e.g. SO2 TWA / STEL based)','Correct','6M'],
          ['Beacons & sirens','Local beacons / sirens and control room alarm','Working','M'],
          ['Sensor life','Sensor age vs. replacement interval','Within life','6M']
        ], { readingNote:'certified test gas', readings:[['Zero reading','ppm'],['Span gas concentration','ppm'],['Reading at span','ppm'],['T90 response','s']] }),
        b.sec('port','Portable Gas Monitors', [
          ['Bump station','Daily bump test records of personal monitors','100% bumped before use','D'],
          ['Calibration','Portable monitor calibration due dates','Not overdue','M']
        ]),
        b.sec('sis','SIS Proof Test (per SIF)', [
          ['SRS & procedure','Safety requirements specification and proof test procedure available for the SIF','Available','per SRS'],
          ['As-found','As-found sensor reading / trip point recorded before adjustment','Recorded','per SRS'],
          ['Sensor test','Sensor injected / process-simulated to trip point','Trips at set point ± tolerance','per SRS'],
          ['Logic solver','Logic executes; voting and alarms correct','Correct','per SRS'],
          ['Final element','Final element (valve / breaker) moves to safe state; stroke time recorded','Within required response time','per SRS'],
          ['End-to-end','Complete loop tested sensor → logic → final element','Pass','per SRS'],
          ['As-left & reset','As-left recorded; bypass removed; system returned to normal','Bypass removed','per SRS'],
          ['Demand / failure log','Spurious trips, real demands and dangerous failures recorded for PFD verification','Recorded','per SRS']
        ], { readingNote:'SRS', readings:[['Trip set point','eng. unit'],['As-found trip','eng. unit'],['Final element stroke time','s']] }),
        b.sec('alm','Alarm & Trip Management', [
          ['Standing alarms','No standing / shelved alarms without authorisation','None unauthorised','W'],
          ['Bypass register','Active bypasses / overrides reviewed and time-limited','All authorised','W'],
          ['SCADA vs field','SCADA value agrees with local reading for critical instruments','Agree','M']
        ]),
        b.sec('rel','Release, Reporting & Sign-off', RELEASE_ROWS),
        b.rating(['Fixed Gas Detection','Portable Monitors','SIS Proof Test','Alarm Management','Overall Detection & Protection'])
      ]}); })();

    /* 15 — Overhead crane & lifting gear ------------------------------ */
    (function(){ const p='ohc', b=cmBuilder(p);
      L.push({ id:'overhead-crane-lifting', title:'Overhead Crane, Hoist & Lifting Equipment',
        dept:'Safety & Statutory — ISO 9927-1 / ISO 4309 / ASME B30.2, B30.9, B30.10, B30.16, B30.26 / AS 2550 / statutory lifting regulations',
        category:'safety', tagPlaceholder:'e.g. OHC-01 / Sling register', defaultVisual:true, defaultVibration:false, sections:[
        plantSafety(p,['Crane isolated at the main isolator and locked; hook block lowered; rail stops / barriers in place when working on runway']),
        b.sec('doc','Documentation & Marking', [
          ['SWL marking','SWL marked on bridge (both sides), hoist and hook block','Visible','M'],
          ['Certificate','Thorough examination / load test certificate current','Current (≤ 12 months)','A'],
          ['Register','Crane and lifting accessories register','Current','M'],
          ['Operator','Operator / rigger competency','Current','M']
        ]),
        b.sec('str','Structure, Runway & Travel', [
          ['Bridge girders','Cracks, deflection, corrosion, welds','Sound','A'],
          ['End carriages & wheels','Wheel flange / tread wear, bearings','Within limit','6M'],
          ['Runway rails','Alignment, clips, splices, end stops','Secure','A'],
          ['Buffers','Buffers at end stops and on crane','Fitted','6M'],
          ['Travel brakes','Long / cross travel brakes stop smoothly','Effective','M'],
          ['Power supply','Festoon / conductor bar, collectors','Sound','6M']
        ]),
        b.sec('hst','Hoist, Rope / Chain & Hook', [
          ['Wire rope','Broken wires, diameter reduction, corrosion, kinks, birdcaging (ISO 4309)','Within discard criteria','M'],
          ['Load chain','Chain elongation, nicks, gouges (chain hoists)','< 2% elongation (or OEM)','M'],
          ['Drum & sheaves','Grooves, rope spooling, anchor, minimum 2 dead wraps','Correct','6M'],
          ['Hook','Throat opening, twist, cracks (MPI at exam), latch, swivel','Within 5% opening increase','M'],
          ['Hoist brake','Holds rated load; lining wear','Holds','M'],
          ['Upper / lower limits','Upper (and lower) limit switches','Stop hoist','D'],
          ['Overload device','Overload limiter tested','Cuts at ≤ 110% SWL','A']
        ], { readingNote:'ISO 4309 / ASME B30.10', readings:[['Rope diameter reduction','%'],['Hook throat increase','%'],['Chain elongation','%']] }),
        b.sec('ctl','Controls & Warning Devices', [
          ['Pendant / remote','Buttons labelled, return to off; strain relief','Functional','D'],
          ['Emergency stop','E-stop on pendant / remote','Stops all motion','D'],
          ['Warning horn / light','Travel warning horn and light','Working','D'],
          ['Isolator','Main isolator lockable and labelled','Lockable','A']
        ]),
        b.sec('acc','Lifting Accessories (slings, shackles, chains, beams)', [
          ['Identification','WLL tag and colour code / inspection tag current','Tagged, in date','3M'],
          ['Wire rope slings','Broken wires, kinks, crushing, ferrules','Within discard','Before use'],
          ['Synthetic slings','Cuts, burns, chemical (acid) damage, stitching','No damage','Before use'],
          ['Chain slings','Elongation, nicks, master link, hooks & latches','Within limit','Before use'],
          ['Shackles','Pin thread, bent body, correct pin','Serviceable','Before use'],
          ['Lifting beams','SWL marked, cracks, certificate','Certified','A'],
          ['Quarantine','Defective gear tagged and removed from service','Quarantined','Each insp.']
        ]),
        b.sec('rel','Release, Reporting & Sign-off', RELEASE_ROWS),
        b.rating(['Structure & Runway','Hoist & Rope / Chain','Hook & Block','Controls & Limits','Lifting Accessories','Overall Lifting Equipment'])
      ]}); })();

    /* 16 — Safety showers & eyewash ----------------------------------- */
    (function(){ const p='ssw', b=cmBuilder(p);
      L.push({ id:'safety-shower-eyewash', title:'Safety Shower & Eyewash Station',
        dept:'Safety & Statutory — ANSI/ISEA Z358.1 / EN 15154 / site chemical safety standard',
        category:'safety', tagPlaceholder:'e.g. SS-AP-01', defaultVisual:true, defaultVibration:false, sections:[
        plantSafety(p,['Activation test: area barricaded for wet floor; drain / bucket in place']),
        b.sec('loc','Location & Access', [
          ['Travel distance','Within 10 seconds (~17 m) of the hazard, same level, unobstructed path','Compliant','M'],
          ['Obstruction','No obstruction, locked doors or stored materials','Clear','W'],
          ['Signage & lighting','Highly visible sign; well lit','Visible','M'],
          ['Alarm','Activation alarm / flow switch to control room (where fitted)','Alarms','W']
        ]),
        b.sec('wk','Weekly Activation', [
          ['Shower activation','Activate shower — flushes line, clear water','Clear water within seconds','W'],
          ['Eyewash activation','Activate eyewash — both heads, dust covers flip off','Even flow from both heads','W'],
          ['Hand-free operation','Valves stay open without use of hands','Stays open','W'],
          ['Leaks','No leaks at valves or connections','None','W']
        ]),
        b.sec('ann','Annual Performance Test (Z358.1)', [
          ['Shower flow','Shower flow rate','≥ 75.7 L/min for 15 min','A'],
          ['Shower pattern','Spray pattern 508 mm diameter at 1,524 mm above floor; head 2,083–2,438 mm high','Compliant','A'],
          ['Eyewash flow','Eyewash flow rate','≥ 1.5 L/min for 15 min','A'],
          ['Water temperature','Tepid flushing fluid (16–38°C) — critical in hot ambient: check sun-exposed pipes / tank','16–38°C','A'],
          ['Valve activation','Valve opens in ≤ 1 s','≤ 1 s','A'],
          ['Water quality','Potable / clean water; no rust or sediment','Clean','A']
        ], { readingNote:'ANSI/ISEA Z358.1', readings:[['Shower flow','L/min'],['Eyewash flow','L/min'],['Water temperature','°C']] }),
        b.sec('rel','Release, Reporting & Sign-off', RELEASE_ROWS),
        b.rating(['Location & Access','Shower','Eyewash','Water Temperature & Quality','Overall Station'])
      ]}); })();

    /* 17 — Fire protection systems ------------------------------------ */
    (function(){ const p='fps', b=cmBuilder(p);
      L.push({ id:'fire-protection-system', title:'Fire Protection Systems',
        dept:'Safety & Statutory — NFPA 25 / NFPA 20 / NFPA 10 / NFPA 72 / NFPA 2001 / NFPA 11 (foam)',
        category:'safety', tagPlaceholder:'e.g. FP-PLANT / FWP-01', defaultVisual:true, defaultVibration:false, sections:[
        plantSafety(p,['Impairment: any system taken out of service registered under the fire impairment procedure; fire watch / compensating measures in place']),
        b.sec('pump','Fire Water Pumps & Tank (NFPA 20 / 25)', [
          ['Fire water tank','Tank level, make-up, heaters / covers','Full','W'],
          ['Jockey pump','Jockey pump maintains system pressure; start / stop settings','Maintains pressure','W'],
          ['Electric fire pump','Weekly / monthly churn test run','Starts on pressure drop; runs normally','M'],
          ['Diesel fire pump','Weekly churn test 30 min: start on pressure drop, oil, coolant, battery, fuel tank ≥ 2/3','Runs 30 min, all normal','W'],
          ['Pump controller','Controller in AUTO; alarms healthy','AUTO','W'],
          ['Annual flow test','Annual pump performance flow test vs. curve','≥ 95% of rated curve','A']
        ], { readingNote:'NFPA 20 / 25', readings:[['Tank level','%'],['System pressure','bar'],['Pump suction','bar'],['Pump discharge (churn)','bar'],['Diesel run time','min']] }),
        b.sec('net','Hydrants, Hose Reels & Monitors', [
          ['Hydrants','Hydrants accessible, caps, outlets, valves operate','Operable','6M'],
          ['Hose reels','Hose condition, nozzle, valve, reel rotates','Serviceable','6M'],
          ['Monitors','Fire monitors rotate and lock','Operable','6M'],
          ['Ring main valves','Sectional valves open and secured / supervised','Open','M']
        ]),
        b.sec('spr','Sprinkler, Deluge & Foam Systems', [
          ['Control valves','Main control valves open, sealed / supervised','Open, sealed','W'],
          ['Gauges','System and supply gauge pressures normal','Normal','M'],
          ['Sprinkler heads','No paint, damage, corrosion, obstruction (450 mm clearance)','Clear','A'],
          ['Deluge valve','Deluge valve trip test (transformers / conveyors)','Trips, water delivered','A'],
          ['Foam system','Foam concentrate level and quality (solvent extraction / fuel areas)','Within spec','A'],
          ['Alarm devices','Water-motor gong / pressure switch alarm','Alarms','3M']
        ]),
        b.sec('det','Fire Detection & Alarm (NFPA 72)', [
          ['Fire panel','Panel normal; no faults or disablements','Normal','D'],
          ['Detectors','Detector test (rotating % per year)','100% tested annually','3M'],
          ['Manual call points','Call points tested','Alarm','3M'],
          ['Sounders & strobes','Audible and visual alarms','Audible everywhere','6M'],
          ['Batteries','Panel standby batteries','Per NFPA 72','6M']
        ]),
        b.sec('gas','Gaseous Suppression (substations, control & server rooms)', [
          ['Cylinder pressure / weight','Cylinder pressure or weight','≥ 95% (per NFPA 2001)','6M'],
          ['Room integrity','Room sealed (doors close, penetrations sealed)','Sealed','A'],
          ['Abort / manual release','Abort and manual release labelled and accessible','Accessible','6M'],
          ['Warning signs','Warning signs at entrances','Present','A']
        ]),
        b.sec('ext','Portable Extinguishers & Emergency Egress', [
          ['Extinguishers','Present, correct type, charged, pin and seal, tag current, mounted','Compliant','M'],
          ['Emergency lighting & exits','Exit signs and emergency lighting; escape routes clear','Working, clear','M'],
          ['Fire doors','Fire doors close and latch','Close and latch','6M']
        ]),
        b.sec('rel','Release, Reporting & Sign-off', RELEASE_ROWS),
        b.rating(['Fire Water Supply & Pumps','Hydrants & Hose Reels','Sprinkler / Deluge / Foam','Detection & Alarm','Gaseous Suppression','Extinguishers & Egress','Overall Fire Protection'])
      ]}); })();

    return L;
  }

  plantChecklists().forEach(e => EQUIPMENT.push(e));

  /* =====================================================================
     INSTRUMENTATION — CALIBRATION, FUNCTION TEST & LOOP CHECK
     IEC 61298 (test methods) / IEC 60770 (transmitters) / ISO 10012
     (measurement management) / IEC 62382 (loop check) / NAMUR NE 43 /
     IEC 61511 (SIS loops) / ISA-5.1 (tagging) / ISO/IEC 17025 (traceability)
     ===================================================================== */
  const INST_SAFETY = [
    'Inform the control room operator; obtain agreement to put the loop in MANUAL / bypass (SIS bypass only under the bypass procedure)',
    'Identify every interlock, trip and alarm driven by this instrument (loop / cause-and-effect drawing) before disconnecting anything',
    'Process isolation: close root / manifold valves, vent and drain impulse lines to a safe place; confirm zero pressure before breaking connections',
    'Hazardous area: confirm Ex classification; use only certified test equipment and intrinsically safe practice; hot-work permit for non-IS tools',
    'Radioactive (nuclear) gauges: Radiation Safety Officer informed, source shutter CLOSED and locked before any work near the beam'
  ];
  const INST_RESTORE = [
    ['Process restoration','Manifold / root valves returned to service position; vents and drains closed; no leaks at connections','No leaks; valves in service position','Each cal.'],
    ['Loop restoration','Wiring re-terminated and tight; covers and O-rings refitted; loop returned to AUTO; bypass / force removed','Normal operation confirmed by operator','Each cal.'],
    ['Calibration label','Label fitted: date, as-left status, next due date, technician','Label legible','Each cal.'],
    ['Out-of-tolerance (OOT)','If as-found was outside tolerance: raise OOT report — impact on product, control and safety since last calibration (ISO 10012)','OOT report raised or N/A','Each cal.'],
    ['Records','Calibration certificate (as-found / as-left) filed and Pronto updated with next due date','Filed, Pronto updated','Each cal.']
  ];
  const INST_CAL_ROWS = (what) => [
    ['Test points',`Apply 0, 25, 50, 75 and 100 % ${what} rising, then 75, 50, 25, 0 % falling; record output at each point`,'5-point up / down completed','Each cal.'],
    ['Accuracy','Error at every point within tolerance (datasheet, or ±0.5 % of span for control loops, ±0.25 % for SIS / custody)','All points within tolerance','Each cal.'],
    ['Hysteresis & repeatability','Difference between rising and falling readings; repeat zero','Within manufacturer specification','Each cal.']
  ];
  const PCT = ['0 %','25 %','50 %','75 %','100 %'];

  function instrumentChecklists(){
    const L = [];

    /* 1 — Transmitters, converters, elements & gauges ------------------- */
    (function(){ const p='itx', b=cmBuilder(p);
      L.push({ id:'inst-transmitter-loop', title:'Instrument Calibration & Loop Check — Transmitters, Elements & Gauges',
        dept:'Instrumentation — IEC 61298-2 / IEC 60770 / IEC 62382 / NAMUR NE 43 / ISO 10012 / ISO/IEC 17025 / ISA-5.1 / IEC 61511 (SIS loops)',
        category:'ei', tagPlaceholder:'e.g. 780-PT-012', defaultVisual:true, defaultVibration:false, sections:[
        plantSafety(p, INST_SAFETY.concat([ACID_PPE])),
        b.sec('doc','Identification, Data & Reference Standard', [
          ['Tag & P&ID','Tag matches P&ID, loop drawing and Pronto plant item (ISA-5.1)','Tag plate fitted and correct','Each cal.'],
          ['Datasheet','Range (LRV / URV), units, output, damping, fail direction and accuracy class known','Datasheet available','Each cal.'],
          ['Loop function','Function recorded: indication / control / alarm / trip / SIS (SIL)','Function and criticality recorded','Each cal.'],
          ['Calibration interval','Last calibration date and interval (risk-based: SIS per SRS, control 12 months, indication 24 months)','Not overdue','Each cal.'],
          ['Reference standard','Calibrator / reference gauge with valid certificate traceable to national standards (ISO/IEC 17025)','Certificate in date; accuracy ratio ≥ 4 : 1','Each cal.']
        ], { readingNote:'datasheet values', readings:[['Lower range value (LRV)','eng. unit'],['Upper range value (URV)','eng. unit'],['Reference standard accuracy','% span']] }),
        b.sec('vis','Visual & Installation Inspection', [
          ['Housing & covers','Enclosure, display window, covers and O-rings intact; IP rating maintained','No damage, covers tight','6M'],
          ['Cable & gland','Cable glands sealed, cable supported, shield earthed at one end only','Sealed, earthed correctly','6M'],
          ['Ex integrity','Ex-rated equipment: certification label, no modifications, gaps and fasteners (IEC 60079-17)','Ex integrity maintained','A'],
          ['Impulse lines','Impulse lines / capillaries: leaks, blockage, slope, heat tracing and insulation','No leaks or plugging; correct slope','6M'],
          ['Manifold & process connection','Manifold valves operate, equalising valve closed in service; process connection tight','Functional, no passing','6M'],
          ['Diaphragm seals','Remote seals and capillaries undamaged, not kinked (acid / slurry duty)','No damage','6M'],
          ['Mounting','Bracket secure, no vibration, sunshade fitted where exposed','Secure','6M'],
          ['Local gauge','Local pressure / temperature gauge readable, not damaged, needle returns to zero at rest','Readable, zero OK','6M']
        ]),
        b.sec('pre','Electrical & Configuration Checks (before calibration)', [
          ['Loop supply','Loop supply voltage at transmitter terminals','Within datasheet range (typ. 12–30 V DC)','Each cal.'],
          ['HART communication','Communicator connects; device diagnostics show no faults','No active diagnostics','Each cal.'],
          ['Configuration','Range, units, damping, transfer function (linear / √) and tag match the datasheet','Matches datasheet','Each cal.'],
          ['Fail-safe direction','Alarm / saturation levels per NAMUR NE 43 (≤ 3.6 mA or ≥ 21 mA) and correct direction','Set per datasheet','Each cal.']
        ], { readingNote:'datasheet', readings:[['Loop supply voltage','V DC'],['Loop current at rest','mA']] }),
        b.sec('asf','As-Found Calibration (5-point, before any adjustment)', INST_CAL_ROWS('of input (pressure, DP, level, temperature or simulated signal)'),
          { readingNote:'record measured output; expected 4 / 8 / 12 / 16 / 20 mA for a 4–20 mA loop', readings: PCT.map(x => ['As-found output at ' + x + ' input','mA']).concat([['As-found worst error','% span']]) }),
        b.sec('adj','Adjustment & As-Left Calibration', [
          ['Sensor / zero trim','Zero and sensor trim performed only if as-found outside tolerance (record reason)','Adjustment recorded or not required','Each cal.'],
          ['As-left check','Repeat 5-point up / down after adjustment','All points within tolerance','Each cal.'],
          ['Position effect','Zero re-checked in installed position after mounting','Within tolerance','Each cal.']
        ], { readingNote:'expected 4 / 8 / 12 / 16 / 20 mA', readings: PCT.map(x => ['As-left output at ' + x + ' input','mA']).concat([['As-left worst error','% span']]) }),
        b.sec('elem','Primary Element Checks (where fitted)', [
          ['RTD element','Resistance at ambient / ice point vs table (IEC 60751); insulation to sheath','Within class tolerance; insulation ≥ 100 MΩ','A'],
          ['Thermocouple','Continuity, polarity, compensating cable type; comparison with reference probe','Within IEC 60584 class','A'],
          ['Thermowell','Thermowell erosion / corrosion (slurry, acid), insertion length','Sound; replace if worn','2Y'],
          ['Orifice / DP element','Orifice plate edge, bore, orientation; flow direction arrow (at shutdown)','Sharp edge; correct orientation','2Y'],
          ['Radar / ultrasonic level','Echo curve / signal quality, false echo mapping, antenna build-up','Strong echo; no build-up','6M'],
          ['Nuclear level / density gauge','Source shutter operation, warning signs, radiation survey, leak (wipe) test date','Shutter OK; leak test in date','6M']
        ], { readingNote:'element tables / reference probe', readings:[['Element resistance / mV','Ω / mV'],['Reference temperature','°C']] }),
        b.sec('loop','Loop Check — Field to Control System (IEC 62382)', [
          ['DCS / PLC indication','Inject 0, 50, 100 %; control system displays the matching engineering value','Within ±0.5 % of span','Each cal.'],
          ['Alarms','LL / L / H / HH alarms activate at their set points and annunciate in the control room','At set point ± tolerance','Each cal.'],
          ['Trips & interlocks','Trip / interlock acts on the correct final element (with permit, SIS per proof-test procedure)','Correct action','Each cal.'],
          ['Fail response','Simulate under-range / over-range (NE 43) — control system shows BAD / fault and loop goes to safe state','Correct fault handling','Each cal.'],
          ['Control loop','Controller output and final element respond in the correct direction','Correct direction','Each cal.']
        ], { readingNote:'compare field value vs control system', readings:[['DCS value at 0 %','eng. unit'],['DCS value at 50 %','eng. unit'],['DCS value at 100 %','eng. unit']] }),
        b.sec('rest','Restoration & Records', INST_RESTORE),
        b.sec('rel','Release, Reporting & Sign-off', RELEASE_ROWS),
        b.rating(['Installation & Condition','As-Found Accuracy','As-Left Accuracy','Loop & Alarm Function','Overall Instrument Condition'])
      ]}); })();

    /* 2 — Switches (process, position, conveyor protection) ------------- */
    (function(){ const p='isw', b=cmBuilder(p);
      L.push({ id:'inst-switch-test', title:'Instrument Function Test — Process, Position & Conveyor Protection Switches',
        dept:'Instrumentation — IEC 61298 / IEC 60947-5 / IEC 62382 / IEC 61511 (SIS) / AS 4024 & ISO 13850 (emergency stop) / ISO 10012',
        category:'ei', tagPlaceholder:'e.g. 110-ZS-113', defaultVisual:true, defaultVibration:false, sections:[
        plantSafety(p, INST_SAFETY.concat(['Conveyor protection tests: conveyor isolated except when the live trip test is done with the area clear and operator in attendance'])),
        b.sec('doc','Identification & Set Point Data', [
          ['Tag & function','Tag matches P&ID / loop drawing; function (alarm, trip, permissive, feedback) known','Correct','Each test'],
          ['Set point','Trip set point, direction (rising / falling) and reset / deadband from the alarm & trip register','Set point recorded','Each test'],
          ['Test interval','Last test date and interval (SIS per SRS; others 6–12 months)','Not overdue','Each test']
        ], { readingNote:'alarm & trip register', readings:[['Required set point','eng. unit']] }),
        b.sec('vis','Visual & Installation', [
          ['Enclosure & cable','Housing, cover, gland, cable and conduit; Ex integrity where applicable','Intact, sealed','6M'],
          ['Sensing element','Float, probe, paddle, bellows, bulb or target — build-up, damage, free movement','Clean, free','6M'],
          ['Mounting & actuator','Bracket, cam, striker or target secure and aligned','Secure, aligned','6M']
        ]),
        b.sec('proc','Process Switch Set-Point Test (level, pressure, DP, flow, temperature, speed)', [
          ['As-found trip','Apply input slowly in trip direction; record actual trip value','Within ±2 % of span of set point (or register tolerance)','Each test'],
          ['Reset','Reverse the input; record reset value and deadband','Deadband per datasheet','Each test'],
          ['Adjustment','Adjust only if outside tolerance; repeat test for as-left','As-left within tolerance','Each test'],
          ['Contacts','Contact state (NO / NC) and fail-safe: de-energise-to-trip where specified','Correct contact action','Each test'],
          ['Speed switch','Zero-speed / under-speed switch trips at set speed and stops the drive','Trips correctly','6M']
        ], { readingNote:'set point ± tolerance', readings:[['As-found trip value','eng. unit'],['As-found reset value','eng. unit'],['As-left trip value','eng. unit']] }),
        b.sec('pos','Position / Limit Switches (valves, gates, chutes, guards)', [
          ['Open / closed feedback','Stroke the valve / gate; OPEN and CLOSED feedback change at the correct position','Feedback correct at both ends','6M'],
          ['Travel alarm','Travel-time / discrepancy alarm in the control system','Alarms when expected','A'],
          ['Guard interlock','Guard / door interlock prevents start and stops the machine when opened','Stops machine','6M']
        ]),
        b.sec('conv','Conveyor Protection Devices (live trip test)', [
          ['Pull-wire switches','Every pull-wire station trips the conveyor and must be manually reset (ISO 13850)','All stations trip and latch','M'],
          ['Belt drift / misalignment','First stage alarms, second stage trips','Correct action','6M'],
          ['Belt tear / rip detector','Detector trip test (test loop / simulation per OEM)','Trips conveyor','6M'],
          ['Blocked chute','Blocked-chute switch trips feed and conveyor','Trips','6M'],
          ['Wire tension','Pull-wire tension, eye bolts, wire condition','Correct tension, no damage','M']
        ]),
        b.sec('loop','Loop Check to Control System', [
          ['Indication','Switch status shows correctly in DCS / PLC / SCADA','Correct','Each test'],
          ['Alarm / trip action','Alarm annunciates; trip acts on the correct equipment','Correct action','Each test'],
          ['Wiring fault','Open-circuit / line-monitoring fault detected where fitted','Fault alarm generated','A']
        ]),
        b.sec('rest','Restoration & Records', INST_RESTORE),
        b.sec('rel','Release, Reporting & Sign-off', RELEASE_ROWS),
        b.rating(['Installation & Condition','Set-Point Accuracy','Trip / Alarm Function','Overall Switch Condition'])
      ]}); })();

    /* 3 — Process analysers & densimeters --------------------------------- */
    (function(){ const p='ian', b=cmBuilder(p);
      L.push({ id:'inst-analyser-cal', title:'Instrument Calibration — Process Analysers & Densimeters',
        dept:'Instrumentation — IEC 60746 (pH / conductivity analysers) / IEC 61298 / ISO 10012 / ISO/IEC 17025 / radiation licence conditions (nuclear density gauges)',
        category:'ei', tagPlaceholder:'e.g. 220-AT-234', defaultVisual:true, defaultVibration:false, sections:[
        plantSafety(p, INST_SAFETY.concat([ACID_PPE,'Buffers / standards: in date, handled per SDS; spent solutions disposed to the process drain, not the storm drain'])),
        b.sec('doc','Identification & Data', [
          ['Tag & measurement','Tag, measured parameter (pH, ORP, conductivity, density, O2, other) and range','Recorded','Each cal.'],
          ['Calibration interval','Last calibration and interval; verification frequency against lab','Not overdue','Each cal.'],
          ['Standards','Buffers / calibration standards in date with certificates','In date','Each cal.']
        ]),
        b.sec('smp','Sample System & Installation', [
          ['Sample line','Sample flow, pressure, temperature; no blockage or air entrainment','Within OEM range','M'],
          ['Filters & drains','Sample filters, strainers and drain clear','Clean','M'],
          ['Sensor housing','Flow cell / retraction assembly / insertion fitting — leaks, scaling','No leaks','M'],
          ['Cleaning system','Automatic wash / cleaning sprays working','Working','M']
        ]),
        b.sec('sens','Sensor Condition', [
          ['Sensor cleaning','Sensor cleaned (acid / slurry fouling, gypsum or uranium scale)','Clean','Each cal.'],
          ['pH electrode','Glass undamaged, reference junction not blocked, electrolyte level (refillable types)','Serviceable','Each cal.'],
          ['Sensor age','Sensor age vs replacement interval; slope / impedance diagnostics','Within life','Each cal.']
        ]),
        b.sec('cal','Calibration (as-found / as-left)', [
          ['pH two/three-point','Calibrate with pH 4 / 7 (/ 10) buffers at buffer temperature','Slope 95–102 %, offset ±30 mV (or OEM)','Each cal.'],
          ['Conductivity','Check with conductivity standard; cell constant','Within ±2 % of standard','Each cal.'],
          ['Densimeter','Zero on water / reference; compare with lab density of a grab sample','Within ±1 % (or OEM)','Each cal.'],
          ['Other analysers','Zero and span with certified standards / gas per OEM','Within OEM tolerance','Each cal.'],
          ['Lab comparison','Online value vs laboratory result on the same grab sample','Within agreed tolerance','M']
        ], { readingNote:'record as-found then as-left', readings:[['As-found reading in standard 1','eng. unit'],['As-found reading in standard 2','eng. unit'],['Slope','%'],['Offset','mV'],['As-left reading in standard 1','eng. unit'],['As-left reading in standard 2','eng. unit'],['Online value','eng. unit'],['Lab value','eng. unit']] }),
        b.sec('nuc','Nuclear Density Gauge (where fitted)', [
          ['Source & shutter','Source holder, shutter mechanism and lock operate; warning signs and barriers in place','Functional, signed','6M'],
          ['Radiation survey','Dose-rate survey around the gauge recorded','Within licence limits','6M'],
          ['Leak (wipe) test','Wipe test done by authorised person; result on file','In date, pass','per licence'],
          ['Register','Source in the radioactive source register; licence current','Current','A']
        ], { readingNote:'licence limits', readings:[['Dose rate at 1 m','µSv/h']] }),
        b.sec('loop','Loop Check to Control System', [
          ['Indication','Control system value matches transmitter at two points','Within ±0.5 % of span','Each cal.'],
          ['Alarms & control','Alarms and dosing / control action respond correctly','Correct','Each cal.']
        ]),
        b.sec('rest','Restoration & Records', INST_RESTORE),
        b.sec('rel','Release, Reporting & Sign-off', RELEASE_ROWS),
        b.rating(['Sample System','Sensor Condition','Calibration Result','Loop Function','Overall Analyser Condition'])
      ]}); })();

    /* 4 — Flowmeters & weighing ------------------------------------------ */
    (function(){ const p='ifw', b=cmBuilder(p);
      L.push({ id:'inst-flow-weigh', title:'Instrument Verification — Flowmeters, Belt Scales & Load Cells',
        dept:'Instrumentation — ISO 20456 (electromagnetic flowmeters) / OIML R 50 (belt weighers) / OIML R 60 (load cells) / ISO 10012 / IEC 62382',
        category:'ei', tagPlaceholder:'e.g. 120-FT-005 / 110-WC-119', defaultVisual:true, defaultVibration:false, sections:[
        plantSafety(p, INST_SAFETY.concat(['Belt scale test: conveyor isolated to fit test weights / chain; live run only with area clear'])),
        b.sec('doc','Identification & Data', [
          ['Tag & type','Tag, meter type (magnetic, ultrasonic, Coriolis, belt scale, load cell) and range','Recorded','Each cal.'],
          ['Use','Use: control, mass balance / metallurgical accounting, custody','Recorded','Each cal.'],
          ['Interval','Last verification and interval','Not overdue','Each cal.']
        ]),
        b.sec('mag','Flowmeters (magnetic / ultrasonic / Coriolis)', [
          ['Installation','Straight run, full pipe, flow direction arrow, no air at the meter','Per OEM','A'],
          ['Grounding','Grounding rings / electrodes bonded (essential on lined pipe)','Bonded','A'],
          ['Liner & electrodes','Liner wear and electrode coating (slurry / acid), at shutdown','No wear-through; electrodes clean','2Y'],
          ['Electronic verification','Built-in verification / simulator test of the converter and coils','Pass','Each cal.'],
          ['Zero (Coriolis / ultrasonic)','Zero check with full, stationary pipe','Within OEM','Each cal.'],
          ['Comparison','Totaliser vs tank level change or reference meter','Within ±2 % (or agreed)','A']
        ], { readingNote:'OEM verification report', readings:[['Verification result','pass/fail'],['Reference volume','m³'],['Meter volume','m³'],['Error','%']] }),
        b.sec('bel','Belt Scales / Weightometers', [
          ['Mechanical','Weigh idlers aligned (string line), no build-up, belt tracking central','Aligned, clean','M'],
          ['Zero test','Run empty belt for full belt revolutions; record zero','Within OEM (typ. ±0.25 %)','M'],
          ['Span test','Test weights or calibration chain; record span error','Within ±0.5 % (or OEM)','3M'],
          ['Material test','Weigh a known quantity (truck / bin) against the totaliser','Within ±1 % (or agreed)','6M'],
          ['Speed sensor','Speed sensor wheel / encoder clean and turning','Correct speed','M']
        ], { readingNote:'OEM / OIML R 50', readings:[['Zero error','%'],['Span error','%'],['Material test error','%']] }),
        b.sec('load','Load Cells & Weighing Indicators', [
          ['Load cells','Mounting, overload stops, cable, no binding of the weighed vessel','Free-floating','6M'],
          ['Zero & span','Zero with empty vessel; span with test weights or known mass','Within ±0.5 % (or OEM)','A'],
          ['Corner / linearity','Corner-load and linearity check','Within OEM','A']
        ], { readingNote:'OEM', readings:[['Zero reading','kg'],['Test mass','kg'],['Indicated mass','kg']] }),
        b.sec('loop','Loop Check to Control System', [
          ['Indication & totaliser','Control system rate and totaliser match the instrument','Agree','Each cal.'],
          ['Alarms & control','Low / high flow alarms and feed-rate control respond correctly','Correct','Each cal.']
        ]),
        b.sec('rest','Restoration & Records', INST_RESTORE),
        b.sec('rel','Release, Reporting & Sign-off', RELEASE_ROWS),
        b.rating(['Installation & Condition','Verification Result','Loop Function','Overall Meter Condition'])
      ]}); })();

    return L;
  }
  instrumentChecklists().forEach(e => EQUIPMENT.push(e));

  /* =====================================================================
     STANDARD CHECKLISTS FOR PRONTO PM TASKS NOT YET COVERED
     Area inspection routes per trade, electrical standards, fleet services,
     lifting/fall protection, containment, lubrication routes, trommel.
     ===================================================================== */
  function stdChecklist(cfg){
    const p = cfg.prefix, b = cmBuilder(p, cfg.plain ? { plain:true } : undefined);
    const pre = cfg.pre ? cfg.pre(p) : [];
    const secs = [plantSafety(p, cfg.safety || [])].concat(pre, cfg.sections(b), [b.sec('rel','Release, Reporting & Sign-off', RELEASE_ROWS), b.rating(cfg.ratings)]);
    const out = { id: cfg.id, title: cfg.title, dept: cfg.dept, category: cfg.category, tagPlaceholder: cfg.tag,
      defaultVisual: true, defaultVibration: !!cfg.vib, sections: secs };
    if (cfg.drive){ out.driveCouplingField = true; out.driveTypeOptions = DRIVE_TYPES_ALL; }
    return out;
  }
  const ROUTE_NOTE = 'Route checklist: tag = the plant area / section (e.g. 780 Strong Acid, 310 RIP). Record each defect with its plant item number in Findings and raise a Pronto work request.';

  function standardPmChecklists(){
    const L = [];

    /* ---------------- AREA INSPECTION ROUTES (one per trade) ---------------- */
    L.push(stdChecklist({ id:'route-mechanical', prefix:'rmec', category:'routes', tag:'e.g. 310 RIP / 780 Strong Acid',
      title:'Area Inspection Route — Mechanical (Fitter)',
      dept:'Area Route — fitter daily / weekly / monthly area inspection · ISO 17359 (condition monitoring) / ISO 20816 / OEM · ' + ROUTE_NOTE,
      ratings:['Rotating Equipment','Leaks & Seals','Guarding & Safety','Lubrication','Overall Area Condition'],
      safety:[ACID_PPE,'Running-plant route: no guard removal, no reaching into machines; offline tasks need isolation & LOTO'],
      sections: b => [
        b.sec('pump','Pumps & Agitators (running)', [
          ['Noise & vibration','Listen / feel each running pump, agitator and fan; abnormal noise, vibration or cavitation','Normal; report changes','D'],
          ['Bearing temperature','Touch-safe / IR check of bearing housings','< 80°C or no rise vs. last route','W'],
          ['Mechanical seals & glands','Seal leakage, gland drip rate, flush water flowing','Within allowance; flush on','D'],
          ['Couplings & belts','Coupling guard, belt slap / squeal, belt dust under guard','No abnormal sign','W'],
          ['Standby equipment','Standby pumps available, not seized (rotate if procedure allows)','Available','W']
        ]),
        b.sec('conv','Conveyors, Feeders & Screens', [
          ['Belt tracking & spillage','Belt tracking, spillage at transfers, skirt seals','Tracking central; no build-up','D'],
          ['Idlers & pulleys','Seized / noisy idlers, pulley lagging','None seized','W'],
          ['Screens & feeders','Screen deck, springs, exciter noise; feeder liners','Normal','W'],
          ['Pull-wires & guards','Pull-wire tension, guards fitted','Fitted, tensioned','W']
        ]),
        b.sec('leak','Leaks, Piping & Valves', [
          ['Process leaks','Leaks at flanges, valves, pump casings, tanks (acid, slurry, steam, oil)','No active leaks','D'],
          ['Valve condition','Valves operable, handwheels fitted, no passing on standby lines','Operable','W'],
          ['Hoses','Flexible hoses — bulging, abrasion, clamps','Serviceable','W'],
          ['Flange bolting','Pipeline flange bolts — corrosion, missing bolts, spray shields (acid)','Complete, shields fitted','M']
        ]),
        b.sec('lub','Lubrication & Oil Levels', [
          ['Oil levels','Gearbox / bearing housing / hydraulic oil levels and sight glasses','Within marks','W'],
          ['Grease points','Auto-lube / grease pots working; dry points reported','Lubricated','W'],
          ['Breathers','Desiccant breathers colour','Within life','M']
        ]),
        b.sec('gen','Guards, Access & Housekeeping', [
          ['Guarding','All rotating parts guarded','Fitted','D'],
          ['Access','Walkways, handrails, ladders, grating','Safe, secure','W'],
          ['Housekeeping','Spillage, scrap, tools, oil on floor','Clean','D']
        ])
      ]}));

    L.push(stdChecklist({ id:'route-electrical', prefix:'rele', category:'routes', tag:'e.g. 780 Steam Gen & Demin',
      title:'Area Inspection Route — Electrical',
      dept:'Area Route — electrician daily / weekly / monthly area inspection · IEC 60364-6 / IEC 60079-17 / NFPA 70B · ' + ROUTE_NOTE,
      ratings:['Motors','Panels & Distribution','Lighting','Cables & Earthing','Overall Area Condition'],
      safety:[HV_PPE,'Visual route only — no covers opened on live equipment without permit and arc-flash PPE'],
      sections: b => [
        b.sec('mot','Motors (visual, running)', [
          ['Motor condition','Abnormal noise, vibration, smell; fan cowl clear','Normal','W'],
          ['Motor temperature','Frame temperature (IR / touch-safe)','No hot spots; no rise vs. last route','W'],
          ['Terminal box & glands','Terminal box cover, gland sealing, cable strain','Sealed, secure','M'],
          ['Motor cleaning','Dust / product build-up on frame and fins (cleaned monthly)','Clean','M']
        ]),
        b.sec('pnl','Panels, MCCs, VSDs & Local Control Stations', [
          ['Panel condition','Doors closed and locked, gaskets, no water / dust ingress','Closed, sealed','W'],
          ['Indications','Indication lamps, meters, VSD display — no unacknowledged faults','No active faults','W'],
          ['Local stop stations','Local stop / start stations labelled, lockable, E-stops intact','Intact','W'],
          ['Cooling','Panel / VSD fans running, filters clean, room A/C working','Running, clean','M']
        ]),
        b.sec('lgt','Lighting', [
          ['Area lighting','Area and walkway lights working (night check)','≥ 95% working','2W'],
          ['Emergency lighting','Emergency / exit lights healthy','Working','M']
        ]),
        b.sec('cab','Cables, Trays & Earthing', [
          ['Cables & trays','Cable damage, trays and supports, covers','No damage','M'],
          ['Earthing','Equipment earth bonds, earth bars','Connected, no corrosion','M'],
          ['Ex equipment','Hazardous-area equipment integrity (visual)','Intact','M']
        ]),
        b.sec('tool','Electrical Hand Tools & Portable Equipment', [
          ['Test tags','Portable tools and leads carry a current test tag','Tagged, in date','M'],
          ['Condition','Leads, plugs, housings undamaged','Serviceable','M']
        ])
      ]}));

    L.push(stdChecklist({ id:'route-instrumentation', prefix:'rins', category:'routes', tag:'e.g. 320 Elution',
      title:'Area Inspection Route — Instrumentation',
      dept:'Area Route — instrument technician weekly / monthly area inspection · IEC 61298 / IEC 60079-17 / ISA-5.1 · ' + ROUTE_NOTE,
      ratings:['Field Instruments','Analysers & Samplers','Valves & Actuators','Instrument Air','Overall Area Condition'],
      safety:[ACID_PPE],
      sections: b => [
        b.sec('fld','Field Instruments (visual)', [
          ['Readings sensible','Local display agrees with control room value and process conditions','Agree','W'],
          ['Housings & covers','Covers fitted, windows readable, no water ingress','Intact','W'],
          ['Impulse lines','Impulse lines / manifolds — leaks, plugging, heat tracing','No leaks or plugging','W'],
          ['Tags','Instrument tag plates present','Present','M']
        ]),
        b.sec('ana','Analysers, Densimeters & Samplers', [
          ['Sample flow','Analyser sample flow and drains','Flowing','W'],
          ['Sensor cleaning','pH / conductivity sensors cleaned per schedule','Clean','W'],
          ['Nuclear gauges','Radioactive gauge signs, barriers and shutter position (visual)','Correct','M']
        ]),
        b.sec('vlv','Control Valves & Actuators', [
          ['Positioner','Valve position follows controller output; no hunting','Stable','W'],
          ['Air supply','Air sets drained, tubing leaks','No leaks','W'],
          ['Limit switches','Open / closed feedback correct','Correct','M']
        ]),
        b.sec('air','Instrument Air & Panels', [
          ['Air header pressure','Instrument air pressure and dew point indication','Within design','W'],
          ['Junction boxes','JB covers, glands, labelling','Sealed','M'],
          ['Control panels','PLC / RIO panel status LEDs, fans, cleanliness','No faults','M']
        ])
      ]}));

    L.push(stdChecklist({ id:'route-boilermaker', prefix:'rbmk', category:'routes', tag:'e.g. 110 Feed Preparation',
      title:'Area Inspection Route — Boilermaker (Structures, Chutes, Tanks & Pipelines)',
      dept:'Area Route — boilermaker daily / weekly / monthly area inspection · AS 4100 / API 653 (visual) / API 570 (visual) / AS 1657 · ' + ROUTE_NOTE,
      ratings:['Structures & Access','Chutes, Bins & Liners','Tanks & Vessels','Pipelines & Flanges','Overall Area Condition'],
      safety:[ACID_PPE,'Hot work only under hot-work permit; gas test in acid / sulphur areas'],
      sections: b => [
        b.sec('str','Structures, Platforms & Access', [
          ['Steelwork','Corrosion, cracks, distortion, missing members','No structural defect','M'],
          ['Grating & handrails','Grating clips, handrails, toe boards, ladders and cages (AS 1657)','Complete, secure','W'],
          ['Foundations & holding-down','Base plates, grout, anchor bolts','Sound','M']
        ]),
        b.sec('cht','Chutes, Bins, Hoppers & Liners', [
          ['Chute wear','Wear-through, holes, liner wear, spillage','No holes; liners within limit','W'],
          ['Inspection doors','Doors close and seal, interlocks','Sealed','W'],
          ['Bins & hoppers','Build-up, grizzly bars, structure','Sound','M']
        ]),
        b.sec('tnk','Tanks, Vessels & Bunds', [
          ['Shell & roof','Leaks, corrosion, staining, bulging','No leaks','W'],
          ['Nozzles & manways','Nozzle leaks, manway bolting','Tight','M'],
          ['Bunds','Bund integrity, drain valve closed, no accumulation','Intact, dry','W']
        ]),
        b.sec('pip','Pipelines, Flanges & Supports', [
          ['Pipeline leaks','Leaks, pinholes, weeping welds (acid, steam, slurry)','No leaks','D'],
          ['Wear points','Slurry bends / tees — wear, thinning (UT where due)','Within t-min','M'],
          ['Flanges & spray shields','Flange bolting, gaskets, acid spray shields','Complete','W'],
          ['Supports','Pipe supports, shoes, guides, hangers','Secure','M']
        ])
      ]}));

    L.push(stdChecklist({ id:'route-operator', prefix:'ropr', category:'routes', tag:'e.g. 780 Sulphur Feed & Melting',
      title:'Area Inspection Round — Process Operator',
      dept:'Area Route — operator daily round · site operating procedures · ' + ROUTE_NOTE,
      ratings:['Process Conditions','Equipment Running Condition','Leaks & Emissions','Safety Equipment','Overall Area Condition'],
      safety:[ACID_PPE,'SO2 / acid mist areas: personal SO2 monitor and escape respirator carried'],
      sections: b => [
        b.sec('prc','Process Conditions', [
          ['Field readings','Field gauges / levels agree with control room','Agree','Shift'],
          ['Operating window','Temperatures, pressures, flows, levels within operating limits','Within limits','Shift'],
          ['Alarms','Local alarms / annunciators','None standing','Shift']
        ], { readingNote:'record key values for the area', readings:[['Key value 1','eng. unit'],['Key value 2','eng. unit'],['Key value 3','eng. unit']] }),
        b.sec('eqp','Equipment Running Condition', [
          ['Running equipment','Pumps, fans, agitators, conveyors — noise, vibration, smell, heat','Normal','Shift'],
          ['Standby equipment','Standby units ready, valves lined up','Ready','Shift'],
          ['Seal water / cooling','Seal water and cooling water flowing','Flowing','Shift']
        ]),
        b.sec('lek','Leaks, Spills & Emissions', [
          ['Leaks','Acid, sulphur, steam, slurry, oil leaks','None','Shift'],
          ['Emissions','Visible stack plume, SO2 smell, dust','None abnormal','Shift'],
          ['Spills','Spills cleaned / reported; sumps working','Clean','Shift']
        ]),
        b.sec('sfe','Safety Equipment', [
          ['Safety showers & baths','Showers, eyewash and acid baths clear and working','Working','Shift'],
          ['Fire equipment','Extinguishers / hose reels in place','In place','Shift'],
          ['Access & housekeeping','Walkways clear, lighting working','Clear','Shift']
        ])
      ]}));

    /* ---------------- ELECTRICAL STANDARDS ---------------- */
    L.push(stdChecklist({ id:'electric-motor', prefix:'emot', category:'ei', tag:'e.g. 780-PC-970 M1', vib:true,
      title:'Electric Motor Inspection & Electrical Testing',
      dept:'Electrical — IEC 60034 / IEEE 43 (insulation) / IEC 60079-17 (Ex) / ISO 20816 / NFPA 70B',
      ratings:['Mechanical Condition','Electrical Tests','Terminal Box & Cabling','Cooling & Cleanliness','Overall Motor Condition'],
      safety:[HV_PPE,'Offline tests: motor isolated at MCC / switchgear, locked, tested dead and earthed; discharge windings after IR test'],
      sections: b => [
        b.sec('vis','Visual & Running Checks', [
          ['Nameplate','Nameplate legible; kW, V, A, rpm, IP, Ex class match duty','Legible, correct','A'],
          ['Frame & feet','Cracks, soft foot, holding-down bolts','Tight, no cracks','6M'],
          ['Cooling','Fan, cowl and fins clean; no product build-up (cleaned monthly)','Clean','M'],
          ['Noise & vibration','Bearing noise; vibration velocity DE / NDE','ISO 20816 zone A/B','M'],
          ['Temperature','Frame and bearing temperature / IR','No hot spots','M'],
          ['Lubrication','Bearing re-greasing per schedule (correct grease, quantity)','Per schedule','per lube plan']
        ], { readingNote:'ISO 20816 / site baseline', readings:[['DE vibration','mm/s'],['NDE vibration','mm/s'],['Frame temperature','°C'],['Running current','A']] }),
        b.sec('tb','Terminal Box, Cables & Earthing', [
          ['Terminal box','Gasket, cover bolts, moisture, tracking, lug tightness','Dry, tight','6M'],
          ['Cable & gland','Cable damage, gland seal, strain relief','Sealed','6M'],
          ['Earth','Frame earth connection','Connected','6M'],
          ['Anti-condensation heater','Heater operates when stopped (where fitted)','Working','6M']
        ]),
        b.sec('tst','Offline Electrical Tests', [
          ['Insulation resistance','IR at 500 V / 1000 V (LV) or 2.5–5 kV (MV), 1 min, temperature-corrected (IEEE 43)','≥ 100 MΩ (LV) / per IEEE 43','A'],
          ['Polarisation index','PI = IR10 / IR1 (MV and critical LV motors)','≥ 2.0','A'],
          ['Winding resistance','Phase-to-phase resistance balance','Within 2–3 % between phases','A'],
          ['Current balance','Running current each phase vs. nameplate','Imbalance < 10 %','6M'],
          ['Protection','Overload / motor protection relay setting vs. FLA','Correct','A']
        ], { readingNote:'IEEE 43 / OEM', readings:[['IR U-E','MΩ'],['IR V-E','MΩ'],['IR W-E','MΩ'],['PI','ratio'],['Winding R U-V','Ω'],['Winding R V-W','Ω'],['Winding R W-U','Ω']] })
      ]}));

    L.push(stdChecklist({ id:'earthing-system', prefix:'erth', category:'ei', tag:'e.g. Plant earth grid / NER-01',
      title:'Earthing System, Earth Resistance & NER Test',
      dept:'Electrical — IEC 60364-5-54 / IEEE 80 / IEEE 81 (earth resistance) / IEC 62305 (lightning) / statutory electrical regulations',
      ratings:['Earth Electrodes','Bonding & Conductors','Neutral Earthing Resistor','Lightning Protection','Overall Earthing System'],
      safety:[HV_PPE,'Never disconnect an earth electrode from a live system; NER tests only with the transformer de-energised'],
      sections: b => [
        b.sec('ele','Earth Electrodes & Pits', [
          ['Earth pits','Pit covers, labels, connections, corrosion','Accessible, tight','A'],
          ['Electrode resistance','Fall-of-potential / clamp test of each electrode or grid (IEEE 81)','Within design (typ. ≤ 1 Ω substation, ≤ 10 Ω equipment)','A']
        ], { readingNote:'design values', readings:[['Main grid resistance','Ω'],['Electrode 1','Ω'],['Electrode 2','Ω'],['Electrode 3','Ω']] }),
        b.sec('bnd','Bonding & Earth Conductors', [
          ['Equipotential bonding','Structures, tanks, pipe racks, cable trays bonded','Continuous','A'],
          ['Continuity','Continuity of protective conductors to main earth bar','< 0.5 Ω (or design)','A'],
          ['Static earthing','Static earthing at flammable / sulphur areas','Continuous','A']
        ]),
        b.sec('ner','Neutral Earthing Resistor (NER)', [
          ['NER condition','Enclosure, resistor elements, connections, ventilation','Sound','A'],
          ['NER resistance','Measured resistance vs. nameplate','Within ±10 %','A'],
          ['Earth-fault protection','Earth-fault relay associated with the NER tested','Trips correctly','A']
        ], { readingNote:'nameplate', readings:[['NER resistance','Ω']] }),
        b.sec('lpl','Lightning Protection', [
          ['Air terminals & down conductors','Condition and fixings','Intact','A'],
          ['Test joints','Test-joint resistance','Within design','A']
        ])
      ]}));

    L.push(stdChecklist({ id:'pfc-capacitor-bank', prefix:'pfc', category:'ei', tag:'e.g. 860-JS-001-MV-8',
      title:'Power Factor Correction Capacitor Bank',
      dept:'Electrical — IEC 60831 / IEC 60871 / IEC 61921 / NFPA 70B',
      ratings:['Capacitors','Switching & Protection','Cooling','Overall PFC Bank'],
      safety:[HV_PPE,'Capacitors hold charge: wait the discharge time and earth each capacitor before contact'],
      sections: b => [
        b.sec('cap','Capacitors & Reactors', [
          ['Capacitor cans','Bulging, leaks, discolouration','None','6M'],
          ['Capacitance','Capacitance per step vs. nameplate','Within −5 / +10 %','A'],
          ['Detuning reactors','Reactor temperature, noise','Normal','6M']
        ], { readingNote:'nameplate', readings:[['Step 1 capacitance','µF'],['Step 2 capacitance','µF'],['Step 3 capacitance','µF']] }),
        b.sec('sw','Switching, Protection & Controller', [
          ['Contactors','Contactor contacts, discharge resistors','Serviceable','A'],
          ['Fuses & protection','Fuses, protection relay','Healthy','A'],
          ['Controller','PF controller target and steps switching','Achieves target PF','6M']
        ], { readingNote:'site target', readings:[['Power factor','PF']] }),
        b.sec('cool','Cooling & Thermography', [
          ['Ventilation','Fans and filters','Running, clean','6M'],
          ['IR scan','Thermography of connections and cans','No hot spot','6M']
        ])
      ]}));

    L.push(stdChecklist({ id:'lighting-distribution', prefix:'ldb', category:'ei', tag:'e.g. LDB-780-01',
      title:'Lighting, Distribution Boards & Emergency Lighting',
      dept:'Electrical — IEC 60364-6 / IEC 61439-3 / IEC 60598 / IEC 60364-5-56 & BS 5266 (emergency lighting) / IEC 61008 (RCD)',
      ratings:['Distribution Boards','Luminaires','Emergency Lighting','Overall Lighting System'],
      safety:[HV_PPE],
      sections: b => [
        b.sec('db','Lighting Distribution Boards', [
          ['Enclosure','Door, lock, gasket, labelling, circuit schedule','Complete','6M'],
          ['Connections','Terminal tightness, IR scan of breakers','No hot spots','6M'],
          ['RCD test','Earth-leakage / RCD trip test (push button and timed)','Trips ≤ 300 ms at IΔn','6M'],
          ['Insulation','Insulation resistance of circuits','≥ 1 MΩ','A']
        ], { readingNote:'IEC 61008', readings:[['RCD trip time','ms']] }),
        b.sec('lum','Luminaires & Fixtures', [
          ['Luminaires','Lamps working, diffusers, fixings, water ingress','Working, secure','2W'],
          ['Ex luminaires','Ex luminaire integrity in hazardous areas','Intact','A'],
          ['Illuminance','Illuminance at critical areas (stairs, control panels)','Per site standard','A']
        ], { readingNote:'site lighting standard', readings:[['Illuminance','lux']] }),
        b.sec('em','Emergency & Exit Lighting', [
          ['Function test','Monthly short function test','All operate','M'],
          ['Duration test','Annual full-duration test','≥ rated duration','A']
        ])
      ]}));

    L.push(stdChecklist({ id:'liquid-resistance-starter', prefix:'lrs', category:'ei', tag:'e.g. 120-JH-131',
      title:'Liquid Resistance Starter (Mill Motor)',
      dept:'Electrical — OEM manual / IEC 60947-4 / NFPA 70B',
      ratings:['Electrolyte','Electrodes & Mechanism','Cooling System','Controls & Protection','Overall Starter Condition'],
      safety:[HV_PPE,'Slip-ring motor and starter isolated and earthed; electrolyte (sodium carbonate) — gloves and goggles'],
      sections: b => [
        b.sec('elc','Electrolyte', [
          ['Level','Electrolyte level in tank','Within marks','3M'],
          ['Concentration','Conductivity / specific gravity of electrolyte','Per OEM','3M'],
          ['Temperature','Electrolyte temperature after start','Within OEM','3M']
        ], { readingNote:'OEM', readings:[['Electrolyte conductivity','mS/cm'],['Electrolyte temperature','°C']] }),
        b.sec('elm','Electrodes & Drive Mechanism', [
          ['Electrodes','Electrode erosion, scaling','Within limit','A'],
          ['Drive','Electrode drive motor, gearbox, limit switches','Full travel, limits correct','3M'],
          ['Shorting contactor','Shorting contactor contacts','Serviceable','A']
        ]),
        b.sec('clg','Cooling (heat exchanger, pump, fan)', [
          ['Cooling pump & fans','Running, no leaks (see cooling tower checklist for the LRS tower)','Running','3M'],
          ['Heat exchanger','Leaks, fouling','Clean','A']
        ]),
        b.sec('ctl','Controls & Protection', [
          ['Start sequence','Start time and current profile recorded','Within OEM','3M'],
          ['Interlocks','Electrode position / temperature / level interlocks','Functional','A']
        ], { readingNote:'OEM', readings:[['Start time','s'],['Peak start current','A']] })
      ]}));

    L.push(stdChecklist({ id:'portable-electrical-tools', prefix:'pat', category:'ei', tag:'e.g. Acid Plant tool store',
      title:'Portable Electrical Equipment & Hand Tools (Test & Tag)',
      dept:'Electrical — AS/NZS 3760 / IEC 62638 / IEC 60900 (insulated tools)',
      ratings:['Visual Condition','Electrical Tests','Insulated Tools','Overall Tool Condition'],
      sections: b => [
        b.sec('vis','Visual Inspection', [
          ['Plug & lead','Plug pins, cord grip, sheath damage, joins','No damage','Each test'],
          ['Housing','Cracks, missing screws, guards','Intact','Each test'],
          ['Tag','Previous tag removed; register updated','Register current','Each test']
        ]),
        b.sec('tst','Electrical Tests (Class I / Class II)', [
          ['Earth continuity','Class I: earth continuity','≤ 1 Ω','Each test'],
          ['Insulation resistance','Insulation at 500 V DC','≥ 1 MΩ','Each test'],
          ['RCD','Portable RCD trip time','≤ 30 ms at 30 mA','Each test']
        ], { readingNote:'AS/NZS 3760', readings:[['Earth continuity','Ω'],['Insulation resistance','MΩ'],['RCD trip time','ms']] }),
        b.sec('ins','Insulated Hand Tools', [
          ['Insulation','IEC 60900 marking, insulation undamaged','No cuts or exposed metal','M'],
          ['Test equipment','Voltage testers proved on a known source; leads CAT-rated','Functional','Each use']
        ])
      ]}));

    L.push(stdChecklist({ id:'ir-thermography-survey', prefix:'irs', category:'ei', tag:'e.g. MCC-AP-01 / Route 780',
      title:'Infrared Thermography Survey (Electrical & Mechanical)',
      dept:'Condition Monitoring — ISO 18434-1 / ISO 18436-7 / NFPA 70B / NETA MTS (ΔT severity) / ASTM E1934',
      ratings:['Electrical Connections','Rotating Equipment','Refractory & Process','Overall Thermal Condition'],
      safety:[HV_PPE,'Panel doors opened only by an authorised electrician in arc-flash PPE; use IR windows where fitted'],
      sections: b => [
        b.sec('set','Survey Set-Up', [
          ['Camera','Camera calibration in date; emissivity / reflected temperature set','Set and recorded','Each survey'],
          ['Load','Equipment at ≥ 40 % load (record load current)','Load recorded','Each survey'],
          ['Route','Route list and previous images available for comparison','Available','Each survey']
        ], { readingNote:'record conditions', readings:[['Ambient temperature','°C'],['Load current','A'],['Emissivity','ε']] }),
        b.sec('ele','Electrical Connections', [
          ['Connections','Breakers, busbars, lugs, fuses, contactors — compare similar components','ΔT < 10°C (NETA: 1–3 °C minor … > 15 °C critical)','M'],
          ['Cables','Cable terminations and glands','No hot spot','M'],
          ['Transformers','Bushings, tap changer, radiators','No hot spot','6M']
        ], { readingNote:'NETA MTS ΔT criteria', readings:[['Hottest spot','°C'],['Reference (similar component)','°C'],['ΔT','°C']] }),
        b.sec('mec','Mechanical & Process', [
          ['Bearings & couplings','Bearing housings, couplings, belts','ΔT vs. similar < 15°C','M'],
          ['Refractory','Furnace, kiln, converter shells — hot spots','Below shell limit','M'],
          ['Steam & process','Steam traps, valves passing, blocked lines','As expected','M']
        ]),
        b.sec('rep','Reporting', [
          ['Images','IR and visual images saved with tag, date, load, emissivity','Saved','Each survey'],
          ['Severity & action','Each anomaly ranked and a work request raised','WR raised','Each survey']
        ])
      ]}));

    L.push(stdChecklist({ id:'hvac-air-conditioning', prefix:'hvac', category:'ei', tag:'e.g. 510-AC-526',
      title:'HVAC / Air-Conditioning Unit (Electrical Rooms & Control Rooms)',
      dept:'Electrical — ASHRAE 180 / EN 378 (refrigerants) / OEM',
      ratings:['Cooling Performance','Indoor Unit','Outdoor Unit','Electrical','Overall HVAC Condition'],
      sections: b => [
        b.sec('perf','Performance', [
          ['Room temperature','Room temperature at set point (electrical rooms ≤ 25–30°C)','At set point','M'],
          ['Supply air','Supply / return air temperature difference','ΔT 8–12°C typical','M']
        ], { readingNote:'design', readings:[['Room temperature','°C'],['Supply air','°C'],['Return air','°C']] }),
        b.sec('ind','Indoor Unit', [
          ['Filters','Filters cleaned / replaced (dust areas monthly)','Clean','M'],
          ['Coil & drain','Evaporator coil, drain pan and condensate drain clear','Clean, draining','M'],
          ['Fan','Fan operation, noise','Normal','M']
        ]),
        b.sec('out','Outdoor Unit', [
          ['Condenser coil','Coil clean, fins straight, no corrosion (acid fumes)','Clean','M'],
          ['Compressor','Noise, vibration, cycling','Normal','M'],
          ['Refrigerant','Pressures / leak check (competent person)','No leak','6M']
        ]),
        b.sec('ele','Electrical', [
          ['Connections','Terminals, contactor, isolator','Tight','6M'],
          ['Current','Compressor running current vs. nameplate','Within rating','6M']
        ])
      ]}));

    /* ---------------- FLEET: SERVICES, GET, MEWP ---------------- */
    L.push(stdChecklist({ id:'diesel-engine-pm-service', prefix:'dsv', category:'hme', tag:'e.g. DZ-01 / GEN05 / LP-03',
      title:'Diesel Equipment PM Service — 250 / 500 / 1000 / 2000 h (HME, Gensets, Lighting Plants, Pumps)',
      dept:'Heavy Mobile Equipment — OEM service schedule / ISO 4406 / site oil analysis program · do the sections up to the service due (A = 250 h, B = 500 h, C = 1000 h, D = 2000 h)',
      ratings:['Engine','Filtration','Fluids & Samples','Drivetrain & Hydraulics','Overall Service Quality'],
      safety:['Machine parked, implements down, park brake on, isolated and locked (LOTO); hot oil and coolant — allow to cool'],
      sections: b => [
        b.sec('a','Service A — every 250 h (all services)', [
          ['SMU & history','Record hour meter; review previous service and open defects','Recorded','250h'],
          ['Engine oil & filter','Drain engine oil (hot), replace oil filter(s), refill with specified grade','Correct grade and level','250h'],
          ['Oil samples','Take engine oil sample before drain (and hydraulic / transmission per schedule)','Sampled, labelled','250h'],
          ['Air filter','Clean pre-cleaner; check restriction; replace primary element if indicated','Within limit','250h'],
          ['Fuel water separator','Drain water separator','No water','250h'],
          ['Greasing','Grease all lube points; check auto-lube reservoir','All points greased','250h'],
          ['Belts & hoses','Belts, coolant and hydraulic hoses','Serviceable','250h'],
          ['Battery & electrics','Battery terminals, electrolyte, lights','Serviceable','250h'],
          ['Leaks & walk-around','Leaks, loose bolts, damage','None','250h']
        ], { readingNote:'record at service', readings:[['SMU','h'],['Engine oil added','L']] }),
        b.sec('b','Service B — every 500 h (add to A)', [
          ['Fuel filters','Replace primary and secondary fuel filters; bleed system','Replaced, no air','500h'],
          ['Hydraulic return filter','Replace hydraulic return / pilot filters (per OEM)','Replaced','500h'],
          ['Coolant','Coolant concentration and SCA test','Within spec','500h'],
          ['Final drives & axles','Check oil levels; magnetic plugs','At level, no debris','500h'],
          ['Valve lash / injectors','Per OEM interval (record)','As required','500h']
        ]),
        b.sec('c','Service C — every 1000 h (add to A + B)', [
          ['Transmission oil & filter','Replace transmission filter (oil per OEM)','Replaced','1000h'],
          ['Air filter elements','Replace primary and secondary air elements','Replaced','1000h'],
          ['Breathers','Replace tank / housing breathers','Replaced','1000h'],
          ['Alternator / genset','Gensets: alternator terminals, AVR, bearings; lighting plant mast and winch','Serviceable','1000h']
        ]),
        b.sec('d','Service D — every 2000 h (add to A + B + C)', [
          ['Hydraulic oil','Replace hydraulic oil (or by oil analysis) and suction strainer','Replaced / extended by analysis','2000h'],
          ['Final drive & axle oils','Replace final drive, differential and axle oils','Replaced','2000h'],
          ['Coolant','Replace coolant (or extend by test)','Replaced / tested','2000h'],
          ['Engine adjustments','Valve lash, engine mounts, turbo check','Within OEM','2000h']
        ]),
        b.sec('fin','Completion', [
          ['Test run','Run to operating temperature; check for leaks and warnings','No leaks or codes','Each service'],
          ['Service sticker','Next service hours written on sticker in cab','Fitted','Each service'],
          ['Records','Filters / oils used recorded on the WO; samples dispatched','Recorded','Each service']
        ])
      ]}));

    L.push(stdChecklist({ id:'lv-km-service', prefix:'lvs', category:'prestart', tag:'e.g. LV-12 / BUS-03',
      title:'Light Vehicle & Bus Service — 5,000 km Interval (A / B / C)',
      dept:'Light Vehicles — OEM service schedule / site LV standard · 5,000 & 15,000 km = A · 10,000 km = A + B · 20,000 km = A + B + C',
      ratings:['Engine & Fluids','Brakes & Steering','Tyres & Suspension','Safety Equipment','Overall Vehicle Condition'],
      safety:['Vehicle on level ground / hoist with stands, wheels chocked, keys removed'],
      sections: b => [
        b.sec('a','Service A — every 5,000 km', [
          ['Engine oil & filter','Replace engine oil and filter','Correct grade and level','5,000 km'],
          ['Fluids','Coolant, brake, clutch, power steering, washer levels','At level','5,000 km'],
          ['Air filter','Clean / check (dusty site)','Clean','5,000 km'],
          ['Brakes','Pad / shoe thickness, discs, lines','Above minimum','5,000 km'],
          ['Tyres','Pressure, tread depth, rotation','≥ legal / site minimum','5,000 km'],
          ['Lights & horn','All lights, horn, beacon, reverse alarm','Working','5,000 km'],
          ['Underbody','Leaks, steering joints, suspension, exhaust, propshaft','No defects','5,000 km']
        ], { readingNote:'record at service', readings:[['Odometer','km'],['Front pad thickness','mm-pad']] }),
        b.sec('b','Service B — every 10,000 km (add to A)', [
          ['Fuel filter','Replace fuel filter; drain water separator','Replaced','10,000 km'],
          ['Air filter','Replace air filter element','Replaced','10,000 km'],
          ['Wheel alignment & balance','Check alignment / balance','Within spec','10,000 km'],
          ['4WD system','Transfer case and differential oil levels; 4WD engagement','At level, engages','10,000 km']
        ]),
        b.sec('c','Service C — every 20,000 km (add to A + B)', [
          ['Gearbox & differentials','Replace gearbox, transfer case and differential oils (per OEM)','Replaced','20,000 km'],
          ['Coolant & brake fluid','Replace / test coolant and brake fluid','Within spec','20,000 km'],
          ['Wheel bearings','Wheel bearing play / repack','No play','20,000 km'],
          ['Drive belts','Replace / check drive belts','Serviceable','20,000 km']
        ]),
        b.sec('sfe','Mine-Site Safety Equipment', [
          ['Safety equipment','Fire extinguisher, first aid, triangles, buggy whip, radio, IVMS','Present, working','5,000 km'],
          ['ROPS & seatbelts','Internal ROPS, seatbelts','Serviceable','5,000 km'],
          ['Road test','Brakes, steering, noises; service sticker updated','Satisfactory','5,000 km']
        ])
      ]}));

    L.push(stdChecklist({ id:'hme-get-boilermaker', prefix:'get', category:'hme', tag:'e.g. EX-02 bucket / DZ-01 blade',
      title:'Boilermaker Inspection & Repair — Buckets, Blades, Load Bins & GET (250 h)',
      dept:'Heavy Mobile Equipment — OEM wear guides / AS 1554 (welding) / site hot-work procedure',
      ratings:['Structure & Cracks','Wear Packages','GET','Repairs','Overall Attachment Condition'],
      safety:['Attachment lowered to ground / body propped; machine isolated (LOTO); hot-work permit, fire watch and extinguisher for welding'],
      sections: b => [
        b.sec('str','Structure & Cracks', [
          ['Shell / body','Cracks at welds, corners, hinge bosses, pivot area (MPI where suspect)','No cracks','250h'],
          ['Hinge & pivot bosses','Bore wear, boss cracks','Within limit','250h'],
          ['Previous repairs','Re-cracking at repair welds','None','250h']
        ]),
        b.sec('wear','Wear Packages & Liners', [
          ['Wear plates / liners','Thickness, wear-through, missing plates','Above minimum','250h'],
          ['Lip, cutting edges, end bits','Wear vs. OEM gauge; flip / replace','Within limit','250h'],
          ['Heel / side shrouds','Present, worn evenly','Present','250h']
        ], { readingNote:'OEM wear limits', readings:[['Floor / liner remaining','%'],['Cutting edge remaining','%']] }),
        b.sec('get','Ground Engaging Tools', [
          ['Teeth & adapters','Tooth wear, adapter nose wear, locking pins','None missing; replace at limit','Shift'],
          ['Ripper tips & shanks','Tip and protector wear','Within limit','250h']
        ]),
        b.sec('rep','Repairs', [
          ['Weld procedure','Repairs to approved procedure, pre-heat, qualified welder','Compliant','Each repair'],
          ['Hard-facing','Hard-facing pattern applied where specified','Applied','Each repair'],
          ['Final check','Crack-test repaired areas after cooling','No indications','Each repair']
        ])
      ]}));

    L.push(stdChecklist({ id:'mewp-man-lift', prefix:'mewp', category:'hme', tag:'e.g. ML01 / Cherry picker',
      title:'MEWP / Man Lift / Cherry Picker — Inspection & Statutory Check',
      dept:'Heavy Mobile Equipment — ISO 18893 / ISO 16368 / AS 2550.10 / AS 1418.10 / statutory lifting regulations',
      ratings:['Platform & Controls','Boom & Structure','Safety Devices','Chassis & Power','Overall MEWP Condition'],
      sections: b => [
        b.sec('doc','Documentation', [
          ['Logbook & manual','Logbook, operator manual and load chart on machine','Present','Each insp.'],
          ['Certificate','Annual / major inspection certificate current','Current','A'],
          ['Operator','Operator licensed / VOC current','Current','Each insp.']
        ], { readingNote:'record', readings:[['Hour meter','h']] }),
        b.sec('plt','Platform & Controls', [
          ['Platform','Guardrails, gate (self-closing), floor, toe boards','Intact','Each insp.'],
          ['Anchor points','Harness anchor points rated and undamaged','Serviceable','Each insp.'],
          ['Controls','Platform and ground controls, dead-man / enable','Functional','Each insp.'],
          ['E-stops','Emergency stops at platform and ground','Stop all motion','Each insp.']
        ]),
        b.sec('boom','Boom, Scissor & Structure', [
          ['Boom / scissor','Cracks, deformation, pins and retainers, wear pads','No defects','3M'],
          ['Cylinders & hoses','Leaks, rod damage, hose condition','No leaks','3M'],
          ['Slew','Slew bearing bolts and brake','Secure','3M']
        ]),
        b.sec('sd','Safety Devices', [
          ['Overload','Platform overload cut-out test','Cuts out at SWL','3M'],
          ['Tilt alarm','Tilt sensor / alarm test','Alarms and limits','3M'],
          ['Emergency lowering','Emergency / auxiliary lowering','Lowers platform','3M'],
          ['Travel interlocks','Drive cut-out when elevated (where required)','Functional','3M']
        ]),
        b.sec('chs','Chassis & Power', [
          ['Tyres / outriggers','Tyres, outriggers and interlocks','Serviceable','Each insp.'],
          ['Engine / batteries','Engine fluids or battery charge and charger','Serviceable','Each insp.']
        ])
      ]}));

    /* ---------------- SAFETY & STATUTORY ADDITIONS ---------------- */
    L.push(stdChecklist({ id:'fall-protection-equipment', prefix:'fpe', category:'safety', tag:'e.g. HARNESS 16 / FA-03',
      title:'Fall Protection Equipment — Harnesses, Lanyards & Fall Arresters',
      dept:'Safety & Statutory — ISO 10333 / EN 361, EN 355, EN 360 / AS/NZS 1891.4 · 3-monthly inspection, annual certification',
      ratings:['Webbing & Stitching','Hardware','Fall Arrester','Overall Equipment Condition'],
      sections: b => [
        b.sec('id','Identification', [
          ['Label & ID','Manufacturer label legible; serial / ID matches register; manufacture date within service life','Legible, in life','3M'],
          ['Inspection tag','Previous inspection colour tag / record','Current','3M'],
          ['Fall history','Equipment that arrested a fall is withdrawn','None arrested','3M']
        ]),
        b.sec('web','Webbing, Ropes & Stitching', [
          ['Webbing','Cuts, fraying, burns, chemical (acid) damage, UV fading','No damage','3M'],
          ['Stitching','Broken / pulled stitches, fall indicator deployed','Intact','3M'],
          ['Energy absorber','Pack intact, not extended','Intact','3M']
        ]),
        b.sec('hw','Hardware', [
          ['Connectors & hooks','Gate closes and locks, no deformation, corrosion','Functional','3M'],
          ['D-rings & buckles','Distortion, cracks, sharp edges','Sound','3M']
        ]),
        b.sec('fa','Fall Arrester / Inertia Reel (where applicable)', [
          ['Lock-off test','Sharp pull locks the device','Locks','3M'],
          ['Retraction','Line retracts fully, no damage','Retracts','3M'],
          ['Annual service','Manufacturer / competent person service','Current','A']
        ])
      ]}));

    L.push(stdChecklist({ id:'bund-containment', prefix:'bund', category:'safety', tag:'e.g. 780 acid tank bund',
      title:'Bund Wall & Secondary Containment Inspection',
      dept:'Safety & Statutory — AS 1940 / AS 3780 / API 2610 / environmental licence conditions',
      ratings:['Bund Structure','Lining & Joints','Drainage & Capacity','Overall Containment'],
      safety:[ACID_PPE],
      sections: b => [
        b.sec('str','Bund Structure', [
          ['Walls & floor','Cracks, spalling, acid attack of concrete','No cracks through wall','3M'],
          ['Penetrations','Pipe penetrations sealed','Sealed','3M']
        ]),
        b.sec('lin','Lining & Joints', [
          ['Acid-resistant lining','Lining / coating intact (acid areas)','Intact','3M'],
          ['Expansion joints','Joint sealant intact','Sealed','3M']
        ]),
        b.sec('drn','Drainage & Capacity', [
          ['Drain valve','Bund drain valve closed and locked','Closed, locked','W'],
          ['Accumulation','Rainwater / product accumulation removed and recorded','Dry','W'],
          ['Capacity','Bund capacity ≥ 110 % of largest tank (or licence)','Adequate','A']
        ])
      ]}));

    /* ---------------- LUBRICATION ROUTE ---------------- */
    L.push(stdChecklist({ id:'lube-greasing-route', prefix:'lgr', category:'lube', tag:'e.g. 120 Milling route',
      title:'Lubrication Route — Greasing & Motor Bearing Re-greasing',
      dept:'Lubrication — ISO 18436-4 (lubrication technician) / ICML 55.1 / OEM lube schedule · daily / weekly greasing, 8-weekly motor re-greasing',
      ratings:['Route Completion','Lubricant Control','Lube Point Condition','Overall Route'],
      sections: b => [
        b.sec('prep','Preparation & Lubricant Control', [
          ['Lube schedule','Route list with points, lubricant, quantity and frequency','Available','Each route'],
          ['Correct lubricant','Grease gun / tins labelled and colour-coded; correct product per point','Correct','Each route'],
          ['Clean transfer','Grease nipples and gun nozzle wiped before greasing','Clean','Each route'],
          ['Gun calibration','Grams per stroke of each grease gun known','Calibrated','6M']
        ], { readingNote:'record', readings:[['Grams per stroke','g']] }),
        b.sec('grs','Greasing', [
          ['All points','All points on the route greased with the specified quantity','100 % completed','Each route'],
          ['Blocked points','Blocked / broken nipples and lines reported','Reported','Each route'],
          ['Purge','Old grease purged; no over-greasing of seals','Correct','Each route']
        ]),
        b.sec('mot','Electric Motor Bearing Re-greasing', [
          ['Quantity & interval','Grease quantity per OEM nameplate / formula (G = 0.005 × D × B)','Per calculation','8W'],
          ['Relief / drain','Drain plug removed while running to relieve excess, then refitted','Relieved','8W'],
          ['Temperature after','Bearing temperature normal 30 min after greasing','No rise','8W']
        ]),
        b.sec('lvl','Oil Levels & Auto-Lube Units', [
          ['Oil levels','Gearbox / bearing oil levels topped up with correct oil','At level','W'],
          ['Auto-lube units','Grease pots / auto-lube cartridges level and discharging','Working','W'],
          ['Records','Quantities and exceptions recorded on WO','Recorded','Each route']
        ])
      ]}));

    /* ---------------- TROMMEL / ROTARY SCREEN ---------------- */
    L.push(stdChecklist({ id:'trommel-rotary-screen', prefix:'trm', category:'rotating', tag:'e.g. 120-GS-146', vib:true, drive:true, plain:true,
      title:'Trommel / Rotary Screen',
      dept:'Rotating — OEM manual / ISO 20816 / AS 4024',
      ratings:['Motor & Drive','Screen Panels','Shell & Tyres','Rollers & Thrust','Overall Trommel Condition'],
      pre: p => buildMotorSections(p+'_mtr').concat(buildCouplingSections(p+'_cpl')),
      sections: b => [
        b.sec('pan','C. Screen Panels & Spray Bars', [
          ['Screen panels','Holes, blinding, missing / loose panels and fixings','No holes','W'],
          ['Spray bars','Nozzles clear, pressure','All spraying','W'],
          ['Oversize discharge','Oversize chute, trash removal','Clear','W']
        ]),
        b.sec('shl','D. Shell, Tyres & Drive Ring', [
          ['Shell','Cracks at welds and flanges','No cracks','3M'],
          ['Tyres / drive ring','Wear, run-out, chain / girth gear condition','Within limit','3M']
        ]),
        b.sec('rol','E. Support & Thrust Rollers', [
          ['Support rollers','Wear, bearing temperature, alignment','Within limit','M'],
          ['Thrust rollers','Wear, axial float','Within limit','M']
        ], { readingNote:'OEM', readings:[['Roller bearing temp','°C']] })
      ]}));

    return L;
  }
  standardPmChecklists().forEach(e => EQUIPMENT.push(e));

  /* =====================================================================
     CATEGORIES — top-level groupings shown on the Home page
     ===================================================================== */

  const CATEGORIES = [
    { id:'static',   title:'Static Equipment',   desc:'Structures, tanks, piping, pressure vessels & heat exchangers, PSVs, sulphur furnace & boiler, converter & acid towers, dust collectors and valves.' },
    { id:'rotating',  title:'Rotating Equipment', desc:'Motors, pumps, conveyors, gearboxes, mills, agitators, filters, the calciner kiln and cooling towers.' },
    { id:'lube',      title:'Lubrication',        desc:'Greasing and motor re-greasing routes, grease pots, auto-greasing, oil sampling and oil change procedures to ICML 55.' },
    { id:'ei',        title:'Electrical & Instrumentation', desc:'Instrument calibration & loop checks (transmitters, switches, analysers, flowmeters, belt scales), transformers, switchgear / MCC / VSD, UPS, gas detection and SIS proof testing.' },
    { id:'routes',    title:'Area Inspection Routes', desc:'Trade routes for every plant area — mechanical, electrical, instrumentation, boilermaker and process operator — matching the Pronto weekly / daily area PM tasks.' },
    { id:'safety',    title:'Safety & Statutory Systems',   desc:'Overhead cranes and lifting equipment, safety showers and eyewash stations, and fire protection systems.' },
    { id:'genset',    title:'Gen Set',            desc:'Hyundai HiMSEN 9H21/32 power plant gensets (001–006) — full site PM package from shift rounds to 24,000 h overhaul — plus turbocharger fire-risk and standby diesel gen set checks.' },
    { id:'mcrusher',  title:'Mobile Crusher',     desc:'Mobile Crushing Plant MCR001 PM routes R01–R17 — jaw, cone, screen, conveyors CV01–CV07, electrical container and plant generator.' },
    { id:'hme',       title:'Heavy Mobile Equipment', desc:'Surface and underground mining fleet — dozers, loaders, excavators, trucks, graders, compactors, drills, chargers, bolters, cranes and support equipment.' },
    { id:'prestart',  title:'Prestart LV & HME', desc:'Operator go / no-go prestart checks every shift — light vehicles, buses and every heavy mobile equipment type. Any NOT OK on a CRITICAL item means do not operate.' }
  ];

  /* =====================================================================
     APP STATE / VIEW HANDLING
     ===================================================================== */

  let currentEquipment = null;
  let currentCategory = null;
  let state = { header:{}, items:{}, readings:{}, comments:{}, photos:{}, findings:{}, corrective:{} };
  const STATE_DEFAULTS = { header:{}, items:{}, readings:{}, comments:{}, photos:{}, findings:{}, corrective:{} };
  let saveTimer = null;

  const hubView = document.getElementById('hubView');
  const catView = document.getElementById('catView');
  const formView = document.getElementById('formView');
  const hubGrid = document.getElementById('hubGrid');
  const catGrid = document.getElementById('catGrid');

  function draftKey(eq){ return 'draft:' + eq.id; }

  function hasDraft(eq){
    try{ return !!window.localStorage.getItem(draftKey(eq)); } catch(e){ return false; }
  }

  function getDraftHealth(eq){
    try{
      const raw = window.localStorage.getItem(draftKey(eq));
      if (!raw) return null;
      const saved = JSON.parse(raw);
      return saved.healthScore || null;
    } catch(e){ return null; }
  }

  function getDraftRUL(eq){
    try{
      const raw = window.localStorage.getItem(draftKey(eq));
      if (!raw) return null;
      const saved = JSON.parse(raw);
      return saved.worstRUL || null;
    } catch(e){ return null; }
  }

  const CAT_ICONS = {
    static:'<path d="M6 3h12a1 1 0 0 1 1 1v16a1 1 0 0 1-1 1H6a1 1 0 0 1-1-1V4a1 1 0 0 1 1-1z"/><path d="M5 9h14M5 15h14M9 21v-2M15 21v-2"/>',
    rotating:'<circle cx="12" cy="12" r="3.2"/><path d="M12 2.5v3M12 18.5v3M4.6 4.6l2.1 2.1M17.3 17.3l2.1 2.1M2.5 12h3M18.5 12h3M4.6 19.4l2.1-2.1M17.3 6.7l2.1-2.1"/>',
    lube:'<path d="M12 3s6 6.4 6 11a6 6 0 0 1-12 0c0-4.6 6-11 6-11z"/><path d="M9.5 15a2.5 2.5 0 0 0 2.5 2.5"/>',
    ei:'<path d="M13 2L4.5 13.5H11L10 22l8.5-11.5H12z"/>',
    safety:'<path d="M12 3l7.5 3v5.5c0 4.8-3.2 8.2-7.5 9.5-4.3-1.3-7.5-4.7-7.5-9.5V6z"/><path d="M9 12l2.2 2.2L15.5 10"/>',
    genset:'<rect x="2.5" y="7" width="14" height="10" rx="1.5"/><path d="M16.5 10H19l2.5-2v8L19 14h-2.5M6.5 7V4.5h6V7M9.5 10.5l-1.5 3h3l-1.5 3"/>',
    mcrusher:'<path d="M3 4l6 14M21 4l-6 14M6 21h12M9 18h6M10 4h4"/>',
    hme:'<path d="M2.5 15.5V9h8l3 4h7.5v2.5"/><path d="M13.5 9V6h3l2 7"/><circle cx="7" cy="17" r="2.2"/><circle cx="17" cy="17" r="2.2"/>',
    routes:'<path d="M12 21s-6.5-6.2-6.5-11a6.5 6.5 0 0 1 13 0c0 4.8-6.5 11-6.5 11z"/><circle cx="12" cy="10" r="2.3"/>',
    prestart:'<rect x="5.5" y="4" width="13" height="17" rx="2"/><path d="M9 4V2.8h6V4M9 12.5l2 2 4-4"/>'
  };
  function catIcon(id){ return '<svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.9" stroke-linecap="round" stroke-linejoin="round">' + (CAT_ICONS[id] || CAT_ICONS.static) + '</svg>'; }
  function catById(id){ return CATEGORIES.find(c => c.id === id) || { title:'' }; }
  function countChecks(eq){ return eq.sections.reduce((n, s) => n + (s.items || []).filter(i => !i.applicableDriveTypes).length, 0); }
  function stdLine(eq){
    const d = String(eq.dept || ''); const i = d.indexOf(' — ');
    const t = i >= 0 ? d.slice(i + 3) : d;
    if (!/\d/.test(t)) return '';
    return t.length > 110 ? t.slice(0, 107) + '…' : t;
  }
  function readDraft(eq){
    try{ const raw = window.localStorage.getItem(draftKey(eq)); return raw ? JSON.parse(raw) : null; } catch(e){ return null; }
  }
  function timeAgo(ts){
    if (!ts) return 'Saved earlier';
    const m = Math.round((Date.now() - ts) / 60000);
    if (m < 1) return 'Saved just now';
    if (m < 60) return 'Saved ' + m + ' min ago';
    const h = Math.round(m / 60); if (h < 24) return 'Saved ' + h + ' h ago';
    const d = Math.round(h / 24); return 'Saved ' + d + ' day' + (d > 1 ? 's' : '') + ' ago';
  }

  function equipmentCard(eq, showCat){
    const card = document.createElement('button');
    card.type = 'button';
    card.className = 'eq-card';
    const health = getDraftHealth(eq);
    const rul = getDraftRUL(eq);
    let chips = '';
    if (health) chips += `<span class="chip ${health.band}">Health ${health.score}% · ${health.label}</span>`;
    else if (hasDraft(eq)) chips += '<span class="chip draft">Draft in progress</span>';
    if (rul){
      const lifeText = rul.remainingLife === Infinity ? 'Stable' : rul.remainingLife.toFixed(1) + ' yrs';
      chips += `<span class="chip ${rul.band}">RUL ${lifeText}</span>`;
    }
    const n = countChecks(eq);
    card.innerHTML = `
      ${showCat ? `<span class="eq-cat">${esc(catById(eq.category).title)}</span>` : ''}
      <span class="eq-title">${esc(eq.title)}</span>
      ${stdLine(eq) ? `<span class="eq-std">${esc(stdLine(eq))}</span>` : ''}
      <span class="eq-meta">${eq.sections.filter(sc => !(sc.items || []).length || (sc.items || []).some(i => !i.applicableDriveTypes)).length} sections · ${n} check points</span>
      ${chips ? `<span class="dc-chips">${chips}</span>` : ''}`;
    card.addEventListener('click', () => openEquipment(eq));
    return card;
  }

  /* ---------------- Home ---------------- */
  function renderHub(){
    // facts
    const totalChecks = EQUIPMENT.reduce((n, e) => n + countChecks(e), 0);
    document.getElementById('hubFacts').innerHTML =
      `<span><b>${EQUIPMENT.length}</b> checklists</span><span><b>${totalChecks.toLocaleString()}</b> check points</span><span><b>${CATEGORIES.length}</b> disciplines</span><span>Works on phone, tablet and PC</span>`;

    // disciplines
    hubGrid.innerHTML = '';
    CATEGORIES.forEach(cat => {
      const list = EQUIPMENT.filter(eq => eq.category === cat.id);
      const drafts = list.filter(hasDraft).length;
      const card = document.createElement('button');
      card.type = 'button';
      card.className = 'disc-card';
      card.innerHTML = `
        <span class="disc-top"><span class="disc-icon">${catIcon(cat.id)}</span><span class="disc-count">${list.length} checklist${list.length !== 1 ? 's' : ''}</span></span>
        <span class="disc-name">${esc(cat.title)}</span>
        <span class="disc-desc">${esc(cat.desc || '')}</span>
        ${drafts ? `<span class="disc-drafts">${drafts} draft${drafts > 1 ? 's' : ''} in progress</span>` : ''}`;
      card.addEventListener('click', () => openCategory(cat));
      hubGrid.appendChild(card);
    });

    // drafts in progress
    const drafts = EQUIPMENT.map(eq => ({ eq, d: readDraft(eq) })).filter(x => x.d)
      .sort((a, b) => (b.d.savedAt || 0) - (a.d.savedAt || 0)).slice(0, 6);
    const dl = document.getElementById('draftList');
    dl.innerHTML = '';
    document.getElementById('draftSection').style.display = drafts.length ? 'block' : 'none';
    drafts.forEach(({ eq, d }) => {
      const dt = d.header && d.header.f_drivetype;
      const vis = i => (!i.applicableDriveTypes && !i.isGeneral) || (dt && (i.isGeneral ? TRUE_COUPLING_TYPES.indexOf(dt) !== -1 : i.applicableDriveTypes.indexOf(dt) !== -1));
      const visIds = new Set(); eq.sections.forEach(s => (s.items || []).filter(vis).forEach(i => visIds.add(i.id)));
      const total = visIds.size || 1;
      const done = Object.keys(d.items || {}).filter(k => visIds.has(k)).length;
      const pct = Math.min(100, Math.round(done / total * 100));
      const notok = Object.values(d.items || {}).filter(v => v === 'notok').length;
      const btn = document.createElement('button');
      btn.type = 'button'; btn.className = 'draft-card';
      btn.innerHTML = `
        <span class="dc-title">${esc(eq.title)}</span>
        <span class="dc-meta">${esc(catById(eq.category).title)}${d.header && d.header.f_tag ? ' · Tag ' + esc(d.header.f_tag) : ''}</span>
        <span class="dc-bar"><span style="width:${pct}%"></span></span>
        <span class="dc-meta">${pct}% recorded · ${timeAgo(d.savedAt)}</span>
        <span class="dc-chips">${notok ? `<span class="chip critical">${notok} NOT OK</span>` : ''}${d.healthScore ? `<span class="chip ${d.healthScore.band}">Health ${d.healthScore.score}%</span>` : ''}</span>`;
      btn.addEventListener('click', () => { currentCategory = null; openEquipment(eq); });
      dl.appendChild(btn);
    });

    runHubSearch();
  }

  function norm(s){ return String(s || '').toLowerCase(); }
  function runHubSearch(){
    const inp = document.getElementById('hubSearch');
    const q = norm(inp.value).trim();
    document.getElementById('hubSearchClear').classList.toggle('show', !!q);
    const res = document.getElementById('searchSection');
    const home = document.getElementById('homeContent');
    if (!q){ res.style.display = 'none'; home.style.display = 'block'; return; }
    const words = q.split(/\s+/);
    const hits = EQUIPMENT.filter(eq => {
      const hay = norm(eq.title + ' ' + eq.dept + ' ' + catById(eq.category).title + ' ' + (eq.tagPlaceholder || ''));
      return words.every(w => hay.indexOf(w) !== -1);
    });
    res.style.display = 'block'; home.style.display = 'none';
    document.getElementById('searchTitle').textContent = hits.length + ' checklist' + (hits.length !== 1 ? 's' : '') + ' found';
    document.getElementById('searchSub').textContent = 'Matching “' + inp.value.trim() + '”';
    const grid = document.getElementById('searchResults');
    grid.innerHTML = '';
    if (!hits.length){
      grid.innerHTML = '<div class="empty-note">No checklist matches that search. Try the equipment type (for example “pump”, “conveyor”, “truck”) or browse a discipline below after clearing the search.</div>';
      return;
    }
    hits.forEach(eq => grid.appendChild(equipmentCard(eq, true)));
  }
  document.getElementById('hubSearch').addEventListener('input', runHubSearch);
  document.getElementById('hubSearchClear').addEventListener('click', () => {
    const inp = document.getElementById('hubSearch'); inp.value = ''; runHubSearch(); inp.focus();
  });

  /* ---------------- Category page ---------------- */
  function renderCatList(){
    const cat = currentCategory; if (!cat) return;
    const q = norm(document.getElementById('catFilter').value).trim();
    const list = EQUIPMENT.filter(eq => eq.category === cat.id)
      .filter(eq => !q || q.split(/\s+/).every(w => norm(eq.title + ' ' + eq.dept).indexOf(w) !== -1));
    catGrid.innerHTML = '';
    list.forEach(eq => catGrid.appendChild(equipmentCard(eq)));
    const total = EQUIPMENT.filter(eq => eq.category === cat.id).length;
    document.getElementById('catCount').textContent = q ? list.length + ' of ' + total + ' checklists' : total + ' checklists';
    if (!list.length) catGrid.innerHTML = '<div class="empty-note">No checklist in this discipline matches the filter.</div>';
  }
  document.getElementById('catFilter').addEventListener('input', renderCatList);

  function openCategory(cat){
    currentCategory = cat;
    document.getElementById('catTitle').textContent = cat.title;
    document.getElementById('catDesc').textContent = cat.desc || '';
    document.getElementById('catIcon').innerHTML = catIcon(cat.id);
    document.getElementById('catFilter').value = '';
    renderCatList();
    hubView.style.display = 'none';
    formView.style.display = 'none';
    catView.style.display = 'block';
    window.scrollTo(0,0);
  }

  function closeCategory(){
    catView.style.display = 'none';
    hubView.style.display = 'block';
    currentCategory = null;
    renderHub();
    window.scrollTo(0,0);
  }

  document.getElementById('btnCatBack').addEventListener('click', closeCategory);

  function openEquipment(eq){
    currentEquipment = eq;
    state = Object.assign({}, STATE_DEFAULTS, { header:{}, items:{}, readings:{}, comments:{}, photos:{}, findings:{}, corrective:{} });

    document.getElementById('formTitle').textContent = eq.title;
    document.getElementById('formEyebrow').textContent = catById(eq.category).title || 'Condition Monitoring';
    document.getElementById('f_tag').placeholder = eq.tagPlaceholder || 'Equipment tag';
    document.getElementById('tagPill').textContent = 'Set tag #';
    document.getElementById('f_date').value = new Date().toISOString().slice(0,10);
    document.getElementById('f_wo').value = '';
    document.getElementById('f_checkby').value = '';
    document.getElementById('f_reviewby').value = '';
    document.getElementById('f_tag').value = '';
    document.getElementById('f_visual').checked = !!eq.defaultVisual;
    document.getElementById('f_vibration').checked = !!eq.defaultVibration;
    state.header.f_date = document.getElementById('f_date').value;
    state.header.f_visual = !!eq.defaultVisual;
    state.header.f_vibration = !!eq.defaultVibration;
    state.header.f_drivetype = '';

    buildSections(eq);
    document.getElementById('actionbar').classList.add('show');
    document.getElementById('saveNoteWrap').classList.add('show');
    hubView.style.display = 'none';
    catView.style.display = 'none';
    formView.style.display = 'block';
    window.scrollTo(0,0);

    loadDraft();
    refreshProgress();
  }

  function closeEquipment(){
    closeQrScanner();
    formView.style.display = 'none';
    document.getElementById('actionbar').classList.remove('show');
    document.getElementById('saveNoteWrap').classList.remove('show');
    currentEquipment = null;
    if (currentCategory){
      openCategory(currentCategory); // return to the category page, refreshing draft chips
    } else {
      hubView.style.display = 'block';
      renderHub();
    }
    window.scrollTo(0,0);
  }

  document.getElementById('btnBack').addEventListener('click', closeEquipment);

  /* ---------------- Build sections DOM for current equipment ---------------- */
  function buildDriveTypeSelector(eq){
    const wrap = document.createElement('div');
    wrap.className = 'card drivetype-card';
    const options = eq.driveTypeOptions || DRIVE_COUPLING_TYPES;
    wrap.innerHTML = `
      <label class="small-label" for="f_drivetype">Drive / Coupling Type</label>
      <select id="f_drivetype">
        <option value="">Select drive/coupling type…</option>
        ${options.map(t => `<option value="${esc(t)}">${esc(t)}</option>`).join('')}
      </select>`;
    const sel = wrap.querySelector('#f_drivetype');
    sel.value = state.header.f_drivetype || '';
    sel.addEventListener('change', (e) => {
      state.header.f_drivetype = e.target.value;
      // Rebuild so hidden/shown inspection points match the new selection.
      // Values already entered stay in `state` (items/findings/corrective/readings)
      // even while their row is hidden — nothing already recorded is lost.
      buildSections(currentEquipment);
      syncSectionsUI();
      scheduleSave();
    });
    return wrap;
  }

  function buildSections(eq){
    const root = document.getElementById('sectionsRoot');
    const openIds = Array.from(root.querySelectorAll('.section.open')).map(el => el.id);
    root.innerHTML = '';

    let renderedIdx = 0;
    for (const sec of eq.sections){
      if (eq.driveCouplingField && sec.title.indexOf('Coupling — A.') === 0){
        root.appendChild(buildDriveTypeSelector(eq));
      }

      const shownItems = visibleItems(sec);

      // Coupling-type sub-sections that don't apply to the selected type simply
      // don't render at all — only the chosen coupling's own section (plus the
      // shared General section, when relevant) shows up.
      if (sec.title.indexOf('Coupling — ') === 0 && shownItems.length === 0){
        continue;
      }

      const idx = renderedIdx++;

      const secEl = document.createElement('div');
      secEl.className = 'section';
      secEl.id = 'sec_' + sec.id;

      const head = document.createElement('div');
      head.className = 'section-head';
      const badgeInitial = shownItems.length ? 'Pending' : 'Data';
      head.innerHTML = `
        <div class="section-head-left">
          <span class="section-index">${String(idx+1).padStart(2,'0')}</span>
          <span class="section-title">${sec.title}</span>
        </div>
        <div style="display:flex; align-items:center; gap:8px;">
          <span class="section-status pending" id="status_${sec.id}">${badgeInitial}</span>
          <svg class="chevron" width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round"><path d="M6 9l6 6 6-6"/></svg>
        </div>`;
      head.addEventListener('click', () => secEl.classList.toggle('open'));

      const body = document.createElement('div');
      body.className = 'section-body';

      shownItems.forEach(item => {
        const row = document.createElement('div');
        row.className = item.detailed ? 'item-row detailed' : 'item-row';

        const labelHtml = item.detailed
          ? `<span class="item-label">${item.no ? `<span class="item-no">${esc(String(item.no))}.</span>` : ''}${item.component ? `<span class="item-component">${esc(item.component)}</span> — ` : ''}${esc(item.checkpoint)}</span>`
          : `<span class="item-label">${item.label}</span>`;

        row.innerHTML = `
          <div class="item-top">
            ${labelHtml}
            <div class="segmented" data-item="${item.id}">
              <button type="button" class="seg-btn" data-v="ok">OK</button>
              <button type="button" class="seg-btn" data-v="notok">NOT OK</button>
              <button type="button" class="seg-btn" data-v="na">N/A</button>
            </div>
          </div>
          ${item.detailed ? `
          <div class="item-meta">${item.freq ? `<span class="freq-chip">${esc(item.freq)}</span>` : ''}${item.acceptance ? `Acceptance: ${esc(item.acceptance)}` : ''}</div>
          <div class="item-detail-grid">
            <div class="item-detail-field">
              <label>Findings / Measured Value</label>
              <input type="text" data-finding="${item.id}" placeholder="Enter finding or measured value">
            </div>
            <div class="item-detail-field">
              <label>Corrective Action Required</label>
              <input type="text" data-corrective="${item.id}" placeholder="Required if NOT OK">
            </div>
          </div>` : ''}`;

        row.querySelectorAll('.seg-btn').forEach(btn => {
          btn.addEventListener('click', () => {
            row.querySelectorAll('.seg-btn').forEach(b => b.classList.remove('active'));
            btn.classList.add('active');
            state.items[item.id] = btn.dataset.v;
            refreshSection(sec);
            refreshProgress();
            refreshItemValidation(row, item);
            scheduleSave();
          });
        });

        if (item.detailed){
          const findingInp = row.querySelector(`input[data-finding="${item.id}"]`);
          const correctiveInp = row.querySelector(`input[data-corrective="${item.id}"]`);
          findingInp.addEventListener('input', () => { state.findings[item.id] = findingInp.value; refreshItemValidation(row, item); scheduleSave(); });
          correctiveInp.addEventListener('input', () => { state.corrective[item.id] = correctiveInp.value; refreshItemValidation(row, item); scheduleSave(); });
        }

        body.appendChild(row);
      });

      if (sec.readings && sec.readings.length){
        const plainReadings = sec.readings.filter(r => r.unit !== 'mm');
        const thicknessReadings = sec.readings.filter(r => r.unit === 'mm');

        if (plainReadings.length){
          const rb = document.createElement('div');
          rb.className = 'reading-block';
          rb.innerHTML = (sec.readingNote ? `<div class="reading-note">Target range: ${sec.readingNote}</div>` : '') +
            `<div class="reading-grid">${plainReadings.map(r => `
              <div class="reading-field">
                <label>${r.label} (${r.unit})</label>
                <input type="text" inputmode="decimal" data-reading="${r.id}" placeholder="—">
              </div>`).join('')}</div>`;
          body.appendChild(rb);
          rb.querySelectorAll('input[data-reading]').forEach(inp => {
            inp.addEventListener('input', () => { state.readings[inp.dataset.reading] = inp.value; scheduleSave(); });
          });
        }

        if (thicknessReadings.length){
          const tb = document.createElement('div');
          tb.className = 'reading-block';
          tb.innerHTML = (sec.readingNote ? `<div class="reading-note">${sec.readingNote}</div>` : '') +
            `<div class="thickness-list">${thicknessReadings.map(r => `
              <div class="thickness-point" data-point="${r.id}">
                <div class="thickness-point-head">${r.label} (mm)</div>
                <div class="thickness-grid">
                  <div class="reading-field">
                    <label>Current reading</label>
                    <input type="text" inputmode="decimal" data-tk="${r.id}" data-field="current" placeholder="—">
                  </div>
                  <div class="reading-field">
                    <label>Previous reading</label>
                    <input type="text" inputmode="decimal" data-tk="${r.id}" data-field="previous" placeholder="—">
                  </div>
                  <div class="reading-field">
                    <label>Previous reading date</label>
                    <input type="date" data-tk="${r.id}" data-field="previousDate">
                  </div>
                  <div class="reading-field">
                    <label>Min. allowable (mm)</label>
                    <input type="text" inputmode="decimal" data-tk="${r.id}" data-field="minAllowable" placeholder="—">
                  </div>
                </div>
                <div class="thickness-result pending" data-tk-result="${r.id}">Enter current, previous, previous date and minimum allowable to calculate corrosion rate and remaining life.</div>
              </div>`).join('')}</div>`;
          body.appendChild(tb);
          tb.querySelectorAll('input[data-tk]').forEach(inp => {
            inp.addEventListener('input', () => {
              const id = inp.dataset.tk, field = inp.dataset.field;
              state.readings[id] = state.readings[id] || {};
              if (typeof state.readings[id] === 'string'){ state.readings[id] = { current: state.readings[id] }; }
              state.readings[id][field] = inp.value;
              refreshThicknessPoint(id);
              refreshProgress();
              scheduleSave();
            });
          });
        }
      }

      const cb = document.createElement('div');
      cb.className = 'comment-block';
      cb.innerHTML = `<label class="small-label">Observations / Comments</label>
        <textarea placeholder="Note any abnormal readings, wear, leaks, or actions taken…" data-comment="${sec.id}"></textarea>`;
      cb.querySelector('textarea').addEventListener('input', (e) => {
        state.comments[sec.id] = e.target.value; scheduleSave();
      });
      body.appendChild(cb);

      const pb = document.createElement('div');
      pb.className = 'photo-block';
      pb.innerHTML = `<label class="small-label">Photos</label>
        <div class="photo-strip" id="strip_${sec.id}">
          <label class="photo-add">
            <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M4 7h3l2-2h6l2 2h3v12H4z"/><circle cx="12" cy="13" r="3.2"/></svg>
            Add
            <input type="file" accept="image/*" capture="environment" multiple style="display:none" data-photo="${sec.id}">
          </label>
        </div>`;
      body.appendChild(pb);
      const fileInput = pb.querySelector('input[data-photo]');
      fileInput.addEventListener('change', (e) => handlePhotos(sec.id, e.target.files, e.target));

      secEl.appendChild(head);
      secEl.appendChild(body);
      root.appendChild(secEl);
    }

    if (openIds.length){
      openIds.forEach(id => { const el = document.getElementById(id); if (el) el.classList.add('open'); });
    } else if (eq.sections.length){
      document.getElementById('sec_' + eq.sections[0].id).classList.add('open');
    }
  }

  function refreshItemValidation(row, item){
    if (!item.detailed) return;
    const status = state.items[item.id];
    const findingInp = row.querySelector(`input[data-finding="${item.id}"]`);
    const correctiveInp = row.querySelector(`input[data-corrective="${item.id}"]`);
    const requireFilled = status === 'notok';
    if (findingInp) findingInp.classList.toggle('missing-required', requireFilled && !findingInp.value.trim());
    if (correctiveInp) correctiveInp.classList.toggle('missing-required', requireFilled && !correctiveInp.value.trim());
  }

  function refreshSection(sec){
    const badge = document.getElementById('status_' + sec.id);
    if (!badge) return;
    const items = visibleItems(sec);
    if (items.length === 0){ badge.textContent = 'Data'; badge.className = 'section-status pending'; return; }
    const vals = items.map(i => state.items[i.id]).filter(Boolean);
    if (vals.length === 0){ badge.textContent = 'Pending'; badge.className = 'section-status pending'; return; }
    if (vals.includes('notok')){ badge.textContent = 'Attention'; badge.className = 'section-status notok'; return; }
    if (vals.length === items.length){ badge.textContent = 'OK'; badge.className = 'section-status ok'; return; }
    badge.textContent = vals.length + '/' + items.length; badge.className = 'section-status pending';
  }

  function refreshProgress(){
    if (!currentEquipment) return;
    const allVisible = currentEquipment.sections.reduce((arr,s) => arr.concat(visibleItems(s)), []);
    const totalItems = allVisible.length;
    const done = allVisible.filter(i => !!state.items[i.id]).length;
    const pct = totalItems ? Math.round(done/totalItems*100) : 0;
    document.getElementById('progressFill').style.width = pct + '%';
    document.getElementById('progressText').textContent = done + ' of ' + totalItems + ' checks recorded';
    document.getElementById('progressPct').textContent = pct + '%';

    const notOkItems = [];
    currentEquipment.sections.forEach(sec => sec.items.forEach(i => {
      if (state.items[i.id] === 'notok') notOkItems.push(sec.title + ': ' + i.label);
    }));
    const banner = document.getElementById('flagBanner');
    if (notOkItems.length){
      banner.classList.add('show');
      document.getElementById('flagText').textContent =
        notOkItems.length + ' item' + (notOkItems.length>1?'s':'') + ' flagged Not OK — see section comments';
    } else {
      banner.classList.remove('show');
    }

    updateHealthPill();
    updateRULPill();
  }

  /* =====================================================================
     RELIABILITY — PHASE 1: EQUIPMENT HEALTH SCORE
     Converts the current inspection's answers into a single 0-100
     condition score, weighted by how safety/integrity-critical each
     section is. Purely computed from data already on the form — no
     backend or extra fields required.
     ===================================================================== */

  // Section classification: procedural/safety sections are excluded from
  // the health score (they measure compliance, not equipment condition).
  // Everything else is weighted by how directly it reflects asset integrity.
  const HEALTH_EXCLUDE_SECONDARY = ['access', 'isolation', 'preparation', 'requirement', 'entry'];
  const HEALTH_CRITICAL_KEYWORDS = [
    'weld', 'bolt', 'connection', 'foundation', 'bottom plate', 'shell',
    'trunnion', 'bearing', 'wheel', 'axle', 'thickness', 'ndt', 'leak',
    'containment', 'pressure', 'relief', 'liner', 'wear', 'metering',
    'injector', 'valve', 'strainer', 'reservoir', 'pump unit', 'roof',
    'structural frame', 'undercarriage', 'structural members',
    'motor', 'gearbox', 'coupling', 'pump', 'agitator', 'sizer', 'mill',
    'pinion', 'gear', 'cylinder', 'cooling system', 'drive unit',
    'drive motor', 'lubricator', 'rake', 'hydraulic drive', 'oil film',
    'brake', 'steering', 'rops', 'fire suppression', 'engine', 'powertrain',
    'turbocharger', 'tyres', 'boom', 'protection devices',
    'hot surfaces', 'lifting system', 'explosives', 'alternator'
  ];
  const HEALTH_MAJOR_KEYWORDS = [
    'corrosion', 'coating', 'documentation', 'operating envelope',
    'alignment', 'support', 'platform', 'handrail', 'dust', 'enclosure',
    'access door', 'guarding', 'lubrication point', 'distribution line',
    'nozzle', 'appurten', 'controller', 'timer', 'positioning', 'retraction',
    'screen panel', 'lab submission', 'record keeping'
  ];

  function classifySection(sec){
    const t = (sec.title || '').toLowerCase();
    // A section with only a condition-rating table (no checklist items) is
    // the engineer's own holistic judgment call — always weighted highest.
    if ((!sec.items || sec.items.length === 0) && sec.readings && sec.readings.length){
      return { weight: 3, exclude: false, kind: 'rating' };
    }
    // Procedural/safety sections (JSA, PPE, LOTO, permits, access) measure
    // task compliance, not equipment condition — excluded from the score.
    if (t.includes('safety') && HEALTH_EXCLUDE_SECONDARY.some(k => t.includes(k))){
      return { weight: 0, exclude: true, kind: 'procedural' };
    }
    if (HEALTH_CRITICAL_KEYWORDS.some(k => t.includes(k))) return { weight: 3, exclude: false, kind: 'critical' };
    if (HEALTH_MAJOR_KEYWORDS.some(k => t.includes(k))) return { weight: 2, exclude: false, kind: 'major' };
    return { weight: 1, exclude: false, kind: 'minor' };
  }

  function computeHealthScore(eq, st){
    if (!eq || eq.healthScoreApplicable === false) return null;
    let weightedSum = 0, weightTotal = 0, anyData = false;

    eq.sections.forEach(sec => {
      const cls = classifySection(sec);
      if (cls.exclude) return;
      let secScore = null;

      if (cls.kind === 'rating'){
        const vals = sec.readings
          .map(r => parseFloat(st.readings[r.id]))
          .filter(v => !isNaN(v) && v >= 1 && v <= 5);
        if (vals.length){
          const avgRating = vals.reduce((a,b) => a+b, 0) / vals.length;
          secScore = Math.max(0, Math.min(100, (6 - avgRating) / 5 * 100));
        }
      } else if (sec.items && sec.items.length){
        const vals = visibleItems(sec).map(i => st.items[i.id]).filter(v => v === 'ok' || v === 'notok');
        if (vals.length){
          const okCount = vals.filter(v => v === 'ok').length;
          secScore = okCount / vals.length * 100;
        }
      }

      if (secScore !== null){
        anyData = true;
        weightedSum += secScore * cls.weight;
        weightTotal += cls.weight;
      }
    });

    if (!anyData || weightTotal === 0) return null;
    const score = Math.round(weightedSum / weightTotal);
    let band, label;
    if (score >= 80){ band = 'good'; label = 'Good'; }
    else if (score >= 60){ band = 'fair'; label = 'Fair — Monitor'; }
    else if (score >= 40){ band = 'poor'; label = 'Poor — Plan Repair'; }
    else { band = 'critical'; label = 'Critical — Urgent'; }
    return { score, band, label };
  }

  function updateHealthPill(){
    if (!currentEquipment) return;
    const pill = document.getElementById('healthPill');
    if (!pill) return;
    if (currentEquipment.healthScoreApplicable === false){
      pill.style.display = 'none';
      return;
    }
    pill.style.display = 'inline-flex';
    const health = computeHealthScore(currentEquipment, state);
    state.healthScore = health; // carried into the saved draft for the hub/category card chip
    if (health){
      pill.textContent = 'Health ' + health.score + '% · ' + health.label;
      pill.className = 'health-pill ' + health.band;
    } else {
      pill.textContent = 'Health —';
      pill.className = 'health-pill pending';
    }
  }

  /* =====================================================================
     RELIABILITY — PHASE 2: REMAINING USEFUL LIFE (RUL) / CORROSION RATE
     Standard API 570 / API 653 methodology, applied to any reading field
     tagged unit:'mm'. Purely a calculator — the inspector supplies the
     previous reading, its date, and the minimum allowable thickness each
     time (there is no shared backend yet to carry this forward automatically —
     see the Phase 3 roadmap).
       Corrosion rate (mm/yr) = (previous - current) / years between readings
       Remaining life (yrs)   = (current - minimum allowable) / corrosion rate
     ===================================================================== */

  function computeRUL(entry, curDateStr){
    if (!entry || typeof entry !== 'object') return null;
    const cur = parseFloat(entry.current);
    const prev = parseFloat(entry.previous);
    const minT = parseFloat(entry.minAllowable);
    const prevDateStr = entry.previousDate;
    if (isNaN(cur) || isNaN(prev) || isNaN(minT) || !prevDateStr || !curDateStr) return null;

    const curDate = new Date(curDateStr), prevDate = new Date(prevDateStr);
    const years = (curDate - prevDate) / (365.25 * 24 * 3600 * 1000);
    if (!(years > 0)){
      return { error: 'Previous reading date must be before the current inspection date.' };
    }

    const loss = prev - cur;
    if (loss <= 0){
      return {
        rate: 0, remainingLife: Infinity, band: 'good',
        text: 'No measurable thickness loss since last reading — corrosion rate \u2248 0 mm/yr.'
      };
    }

    const rate = loss / years;
    if (cur <= minT){
      return {
        rate, remainingLife: 0, band: 'critical',
        text: `Corrosion rate ${rate.toFixed(3)} mm/yr — current reading is AT or BELOW minimum allowable thickness. Immediate engineering assessment required.`
      };
    }

    const remainingLife = (cur - minT) / rate;
    let band;
    if (remainingLife >= 5) band = 'good';
    else if (remainingLife >= 2) band = 'fair';
    else if (remainingLife >= 1) band = 'poor';
    else band = 'critical';

    return {
      rate, remainingLife, band,
      text: `Corrosion rate: ${rate.toFixed(3)} mm/yr — Estimated remaining life: ${remainingLife.toFixed(1)} yrs`
    };
  }

  function refreshThicknessPoint(id){
    const el = document.querySelector(`[data-tk-result="${id}"]`);
    if (!el) return;
    const result = computeRUL(state.readings[id], state.header.f_date);
    if (!result){
      el.className = 'thickness-result pending';
      el.textContent = 'Enter current, previous, previous date and minimum allowable to calculate corrosion rate and remaining life.';
      return;
    }
    if (result.error){
      el.className = 'thickness-result poor';
      el.textContent = result.error;
      return;
    }
    el.className = 'thickness-result ' + result.band;
    el.textContent = result.text;
  }

  function equipmentHasThicknessFields(eq){
    return !!eq && eq.sections.some(s => (s.readings || []).some(r => r.unit === 'mm'));
  }

  function computeEquipmentRUL(eq, st){
    if (!eq) return null;
    let worst = null;
    eq.sections.forEach(sec => {
      (sec.readings || []).forEach(r => {
        if (r.unit !== 'mm') return;
        const result = computeRUL(st.readings[r.id], st.header.f_date);
        if (!result || result.error || result.remainingLife === undefined) return;
        if (worst === null || result.remainingLife < worst.remainingLife){
          worst = Object.assign({ pointLabel: r.label }, result);
        }
      });
    });
    return worst;
  }

  function updateRULPill(){
    if (!currentEquipment) return;
    const pill = document.getElementById('rulPill');
    if (!pill) return;
    if (!equipmentHasThicknessFields(currentEquipment)){
      pill.style.display = 'none';
      return;
    }
    pill.style.display = 'inline-flex';
    const worst = computeEquipmentRUL(currentEquipment, state);
    state.worstRUL = worst || null; // carried into the saved draft for the hub/category card chip
    if (!worst){
      pill.textContent = 'RUL —';
      pill.className = 'health-pill pending';
      return;
    }
    const lifeText = worst.remainingLife === Infinity ? 'Stable' : worst.remainingLife.toFixed(1) + ' yrs';
    pill.textContent = 'RUL ' + lifeText + ' (' + worst.pointLabel + ')';
    pill.className = 'health-pill ' + worst.band;
  }

  /* ---------------- Photos ---------------- */
  function handlePhotos(secId, files, inputEl){
    if (!files || !files.length) return;
    state.photos[secId] = state.photos[secId] || [];
    Array.from(files).forEach(file => {
      compressImage(file, 900, 0.72).then(dataUrl => {
        state.photos[secId].push(dataUrl);
        renderPhotoStrip(secId);
        scheduleSave();
      }).catch(() => { showToast('Could not read that photo'); });
    });
    inputEl.value = '';
  }

  function compressImage(file, maxDim, quality){
    return new Promise((resolve, reject) => {
      const reader = new FileReader();
      reader.onerror = reject;
      reader.onload = () => {
        const img = new Image();
        img.onerror = reject;
        img.onload = () => {
          let w = img.width, h = img.height;
          if (w > maxDim || h > maxDim){
            const scale = maxDim / Math.max(w,h);
            w = Math.round(w*scale); h = Math.round(h*scale);
          }
          const canvas = document.createElement('canvas');
          canvas.width = w; canvas.height = h;
          canvas.getContext('2d').drawImage(img, 0, 0, w, h);
          resolve(canvas.toDataURL('image/jpeg', quality));
        };
        img.src = reader.result;
      };
      reader.readAsDataURL(file);
    });
  }

  function renderPhotoStrip(secId){
    const strip = document.getElementById('strip_' + secId);
    if (!strip) return;
    const addBtn = strip.querySelector('.photo-add');
    strip.querySelectorAll('.photo-thumb').forEach(el => el.remove());
    (state.photos[secId] || []).forEach((src, idx) => {
      const thumb = document.createElement('div');
      thumb.className = 'photo-thumb';
      thumb.innerHTML = `<img src="${src}" alt="Inspection photo"><button type="button" aria-label="Remove photo">✕</button>`;
      thumb.querySelector('button').addEventListener('click', () => {
        state.photos[secId].splice(idx,1);
        renderPhotoStrip(secId);
        scheduleSave();
      });
      strip.insertBefore(thumb, addBtn);
    });
  }

  /* ---------------- Header fields ---------------- */
  const headerIds = ['f_date','f_wo','f_checkby','f_reviewby','f_tag'];
  headerIds.forEach(id => {
    const el = document.getElementById(id);
    el.addEventListener('input', () => {
      state.header[id] = el.value; scheduleSave();
      if (id === 'f_tag') document.getElementById('tagPill').textContent = el.value || 'Set tag #';
    });
  });
  ['f_visual','f_vibration'].forEach(id => {
    document.getElementById(id).addEventListener('change', (e) => {
      state.header[id] = e.target.checked; scheduleSave();
    });
  });

  /* ---------------- QR code scanner (Work Order #) ---------------- */
  let qrStream = null;
  let qrScanRAF = null;
  let qrCanvas = null;
  let qrCanvasCtx = null;

  function openQrScanner(){
    const modal = document.getElementById('qrModal');
    const video = document.getElementById('qrVideo');
    const statusEl = document.getElementById('qrModalStatus');
    if (typeof jsQR === 'undefined'){
      showToast('QR scanner library failed to load — check your connection');
      return;
    }
    if (!navigator.mediaDevices || !navigator.mediaDevices.getUserMedia){
      showToast('Camera access is not available in this browser');
      return;
    }
    statusEl.textContent = 'Point the camera at a QR code';
    modal.classList.add('show');
    navigator.mediaDevices.getUserMedia({ video: { facingMode: 'environment' } })
      .then(stream => {
        qrStream = stream;
        video.srcObject = stream;
        video.setAttribute('playsinline', true);
        video.play();
        qrCanvas = qrCanvas || document.createElement('canvas');
        qrCanvasCtx = qrCanvas.getContext('2d', { willReadFrequently: true });
        qrScanRAF = requestAnimationFrame(scanQrFrame);
      })
      .catch(err => {
        statusEl.textContent = 'Camera unavailable: ' + (err && err.message ? err.message : 'permission denied');
      });
  }

  function scanQrFrame(){
    const video = document.getElementById('qrVideo');
    if (!video || video.readyState !== video.HAVE_ENOUGH_DATA){
      qrScanRAF = requestAnimationFrame(scanQrFrame);
      return;
    }
    qrCanvas.width = video.videoWidth;
    qrCanvas.height = video.videoHeight;
    qrCanvasCtx.drawImage(video, 0, 0, qrCanvas.width, qrCanvas.height);
    let code = null;
    try{
      const imageData = qrCanvasCtx.getImageData(0, 0, qrCanvas.width, qrCanvas.height);
      code = jsQR(imageData.data, imageData.width, imageData.height, { inversionAttempts: 'dontInvert' });
    } catch(err){ /* frame not ready / decode error — keep scanning */ }

    if (code && code.data){
      document.getElementById('qrModalStatus').textContent = 'Found: ' + code.data;
      const woInput = document.getElementById('f_wo');
      woInput.value = code.data;
      state.header.f_wo = code.data;
      scheduleSave();
      showToast('Work order # captured from QR code');
      closeQrScanner();
      return;
    }
    qrScanRAF = requestAnimationFrame(scanQrFrame);
  }

  function closeQrScanner(){
    if (qrScanRAF) cancelAnimationFrame(qrScanRAF);
    qrScanRAF = null;
    if (qrStream){
      qrStream.getTracks().forEach(t => t.stop());
      qrStream = null;
    }
    document.getElementById('qrModal').classList.remove('show');
  }

  document.getElementById('btnQrScan').addEventListener('click', openQrScanner);
  document.getElementById('qrModalClose').addEventListener('click', closeQrScanner);
  document.getElementById('qrModal').addEventListener('click', (e) => {
    if (e.target.id === 'qrModal') closeQrScanner();
  });

  /* ---------------- Save / load draft (browser localStorage, per equipment) ---------------- */
  function scheduleSave(){
    clearTimeout(saveTimer);
    document.getElementById('saveNote').textContent = 'Unsaved changes…';
    saveTimer = setTimeout(() => saveDraft(false), 900);
  }

  function saveDraft(showMsg){
    if (!currentEquipment) return;
    try{
      state.savedAt = Date.now();
      window.localStorage.setItem(draftKey(currentEquipment), JSON.stringify(state));
      const t = new Date().toLocaleTimeString([], {hour:'2-digit', minute:'2-digit'});
      document.getElementById('saveNote').textContent = 'Saved ' + t;
      if (showMsg) showToast('Draft saved');
    } catch(err){
      document.getElementById('saveNote').textContent = 'Save unavailable in this browser';
    }
  }

  function loadDraft(){
    if (!currentEquipment) return;
    try{
      const raw = window.localStorage.getItem(draftKey(currentEquipment));
      if (raw){
        applyState(JSON.parse(raw));
        showToast('Restored your last draft');
      }
    } catch(err){ /* no draft yet, start fresh */ }
  }

  function applyState(saved){
    state = Object.assign({}, STATE_DEFAULTS, saved, {
      header: Object.assign({}, saved.header||{}),
      items: Object.assign({}, saved.items||{}),
      readings: Object.assign({}, saved.readings||{}),
      comments: Object.assign({}, saved.comments||{}),
      photos: Object.assign({}, saved.photos||{}),
      findings: Object.assign({}, saved.findings||{}),
      corrective: Object.assign({}, saved.corrective||{})
    });
    headerIds.forEach(id => { if (state.header[id] !== undefined) document.getElementById(id).value = state.header[id]; });
    document.getElementById('f_visual').checked = !!state.header.f_visual;
    document.getElementById('f_vibration').checked = !!state.header.f_vibration;
    document.getElementById('tagPill').textContent = state.header.f_tag || 'Set tag #';

    if (currentEquipment.driveCouplingField){
      buildSections(currentEquipment); // re-render so the restored drive/coupling type's points (and its selector) exist before syncing values
    }

    syncSectionsUI();
  }

  // Reapplies everything already in `state` onto the current sections DOM —
  // used both after loading a saved draft and after a Drive/Coupling Type
  // change rebuilds the visible item set, so nothing entered is ever lost.
  function syncSectionsUI(){
    if (!currentEquipment) return;
    currentEquipment.sections.forEach(sec => {
      visibleItems(sec).forEach(item => {
        const v = state.items[item.id];
        const seg = document.querySelector(`.segmented[data-item="${item.id}"]`);
        if (seg && v) seg.querySelectorAll('.seg-btn').forEach(b => b.classList.toggle('active', b.dataset.v === v));
        if (item.detailed){
          const findingInp = document.querySelector(`input[data-finding="${item.id}"]`);
          const correctiveInp = document.querySelector(`input[data-corrective="${item.id}"]`);
          if (findingInp && state.findings[item.id] !== undefined) findingInp.value = state.findings[item.id];
          if (correctiveInp && state.corrective[item.id] !== undefined) correctiveInp.value = state.corrective[item.id];
          const rowEl = seg ? seg.closest('.item-row') : null;
          if (rowEl) refreshItemValidation(rowEl, item);
        }
      });
      (sec.readings||[]).forEach(r => {
        if (r.unit === 'mm'){
          let entry = state.readings[r.id];
          if (typeof entry === 'string'){ entry = { current: entry }; state.readings[r.id] = entry; } // migrate old plain-value drafts
          if (entry && typeof entry === 'object'){
            ['current','previous','previousDate','minAllowable'].forEach(field => {
              const inp = document.querySelector(`input[data-tk="${r.id}"][data-field="${field}"]`);
              if (inp && entry[field] !== undefined) inp.value = entry[field];
            });
          }
          refreshThicknessPoint(r.id);
        } else {
          const inp = document.querySelector(`input[data-reading="${r.id}"]`);
          if (inp && state.readings[r.id] !== undefined) inp.value = state.readings[r.id];
        }
      });
      const ta = document.querySelector(`textarea[data-comment="${sec.id}"]`);
      if (ta && state.comments[sec.id]) ta.value = state.comments[sec.id];
      renderPhotoStrip(sec.id);
      refreshSection(sec);
    });
    refreshProgress();
  }

  document.getElementById('btnSave').addEventListener('click', () => saveDraft(true));

  document.getElementById('btnClear').addEventListener('click', () => {
    if (!currentEquipment) return;
    if (!confirm('Clear all entries on this inspection form? This cannot be undone.')) return;
    const eq = currentEquipment;
    state = Object.assign({}, STATE_DEFAULTS, { header:{}, items:{}, readings:{}, comments:{}, photos:{}, findings:{}, corrective:{} });
    document.querySelectorAll('.seg-btn.active').forEach(b => b.classList.remove('active'));
    document.querySelectorAll('input[type=text], input[data-reading], input[data-tk]').forEach(i => { i.value = ''; i.classList.remove('missing-required'); });
    document.querySelectorAll('textarea').forEach(t => t.value = '');
    document.getElementById('f_date').value = new Date().toISOString().slice(0,10);
    document.getElementById('f_wo').value = '';
    document.getElementById('f_checkby').value = '';
    document.getElementById('f_reviewby').value = '';
    document.getElementById('f_tag').value = '';
    document.getElementById('f_visual').checked = !!eq.defaultVisual;
    document.getElementById('f_vibration').checked = !!eq.defaultVibration;
    document.getElementById('tagPill').textContent = 'Set tag #';
    state.header.f_date = document.getElementById('f_date').value;
    state.header.f_visual = !!eq.defaultVisual;
    state.header.f_vibration = !!eq.defaultVibration;
    if (eq.driveCouplingField){
      state.header.f_drivetype = '';
      buildSections(eq); // collapse back to the un-filtered (no type selected) view
    }
    eq.sections.forEach(sec => {
      const strip = document.getElementById('strip_'+sec.id);
      if (strip) strip.querySelectorAll('.photo-thumb').forEach(el=>el.remove());
      (sec.readings || []).forEach(r => { if (r.unit === 'mm') refreshThicknessPoint(r.id); });
      refreshSection(sec);
    });
    refreshProgress();
    saveDraft(false);
    showToast('Form cleared');
  });

  /* ---------------- Toast ---------------- */
  let toastTimer = null;
  function showToast(msg){
    const t = document.getElementById('toast');
    t.textContent = msg;
    t.classList.add('show');
    clearTimeout(toastTimer);
    toastTimer = setTimeout(() => t.classList.remove('show'), 2200);
  }

  /* ---------------- PDF export ---------------- */
  function statusLabel(v){
    if (v === 'ok') return {text:'OK', cls:'ok'};
    if (v === 'notok') return {text:'NOT OK', cls:'notok'};
    if (v === 'na') return {text:'N/A', cls:'na'};
    return {text:'—', cls:'na'};
  }

  function esc(str){
    return String(str).replace(/[&<>"']/g, c => ({'&':'&amp;','<':'&lt;','>':'&gt;','"':'&quot;',"'":'&#39;'}[c]));
  }

  // Native jsPDF report (no screenshots → no canvas size limits on long checklists).
  function pdfTxt(v){
    return String(v == null ? '' : v)
      .replace(/≤/g,'<=').replace(/≥/g,'>=').replace(/Δ/g,'d').replace(/→/g,'->').replace(/≈/g,'~')
      .replace(/Ω/g,'ohm').replace(/−/g,'-').replace(/✓/g,'OK').replace(/✕/g,'x').replace(/⚠/g,'!')
      .replace(/[\u2080-\u2089]/g, c => String(c.charCodeAt(0) - 0x2080))
      .replace(/[\u00B2]/g,'2')
      .replace(/[^\x00-\xFF\u2013\u2014\u2018\u2019\u201C\u201D\u2022\u2026]/g,'');
  }
  const RATING_WORD = {1:'Good',2:'Fair',3:'Poor',4:'Critical',5:'Unsafe'};

  function generatePdfDoc(){
    const eq = currentEquipment, h = state.header || {};
    const { jsPDF } = window.jspdf;
    const doc = new jsPDF('p','pt','a4');
    const W = doc.internal.pageSize.getWidth(), H = doc.internal.pageSize.getHeight();
    const M = 36, CW = W - M*2, BOTTOM = H - 44;
    const C = { navy:[27,54,72], deep:[15,35,48], amber:[224,151,44], ok:[47,125,92], nok:[180,67,47], na:[138,151,161],
                ink:[19,35,48], soft:[75,92,104], line:[215,221,226], light:[238,241,243], okbg:[228,243,236], nokbg:[251,232,228], amberbg:[253,241,224] };
    const cat = (CATEGORIES.find(c => c.id === eq.category) || {}).title || 'Condition Monitoring';
    let y = 0;

    const font = (style, size, color) => { doc.setFont('helvetica', style); doc.setFontSize(size); doc.setTextColor.apply(doc, color || C.ink); };
    const wrap = (t, w) => doc.splitTextToSize(pdfTxt(t), w);
    function newPage(){ doc.addPage(); y = 40; }
    function need(hgt){ if (y + hgt > BOTTOM){ newPage(); return true; } return false; }

    // ---------- Title band ----------
    doc.setFillColor.apply(doc, C.deep); doc.rect(0, 0, W, 78, 'F');
    doc.setFillColor.apply(doc, C.amber); doc.rect(0, 78, W, 3, 'F');
    font('normal', 8.5, [185,203,214]); doc.text(pdfTxt('Lotus Africa Uranium Plant  ·  Engineering Department  ·  ' + cat), M, 24);
    font('bold', 17, [255,255,255]); doc.text(wrap(eq.title, CW - 130)[0], M, 46);
    font('normal', 9, [201,216,225]); doc.text('Inspection report', M, 64);
    font('bold', 9, [255,255,255]); doc.text(pdfTxt('Tag: ' + (h.f_tag || '—')), W - M, 46, { align:'right' });
    font('normal', 8.5, [201,216,225]); doc.text(pdfTxt('Date: ' + (h.f_date || '—')), W - M, 62, { align:'right' });
    y = 96;
    font('normal', 7.8, C.soft);
    wrap(eq.dept || '', CW).forEach(l => { doc.text(l, M, y); y += 10; });
    y += 4;

    // ---------- Details grid ----------
    const method = [h.f_visual ? 'Visual' : '', h.f_vibration ? 'Vibration' : ''].filter(Boolean).join(' + ') || '—';
    const fields = [['Equipment tag', h.f_tag], ['Inspection date', h.f_date], ['Work order', h.f_wo],
                    ['Inspected by', h.f_checkby], ['Reviewed by', h.f_reviewby], [eq.driveCouplingField ? 'Drive / coupling' : 'Method', eq.driveCouplingField ? (h.f_drivetype || '—') + ' · ' + method : method]];
    const fw = CW / 3, fh = 30;
    fields.forEach((f, i) => {
      const x = M + (i % 3) * fw, yy = y + Math.floor(i / 3) * fh;
      doc.setDrawColor.apply(doc, C.line); doc.setLineWidth(0.6); doc.rect(x, yy, fw, fh);
      font('normal', 7, C.soft); doc.text(f[0], x + 6, yy + 10);
      font('bold', 9.5, C.ink); doc.text(wrap(f[1] || '—', fw - 12)[0], x + 6, yy + 23);
    });
    y += fh * 2 + 12;

    // ---------- Summary tiles ----------
    const allVisible = eq.sections.reduce((a, s) => a.concat(visibleItems(s)), []);
    const vals = allVisible.map(i => state.items[i.id]);
    const ok = vals.filter(v => v === 'ok').length, nok = vals.filter(v => v === 'notok').length, na = vals.filter(v => v === 'na').length;
    const health = computeHealthScore(eq, state), rul = computeEquipmentRUL(eq, state);
    const bandCol = b => b === 'good' ? [C.okbg, C.ok] : b === 'fair' ? [C.amberbg, [154,97,19]] : b ? [C.nokbg, C.nok] : [C.light, C.soft];
    const tiles = [
      ['Checks recorded', (ok + nok + na) + ' / ' + allVisible.length, [C.light, C.ink]],
      ['OK', String(ok), [C.okbg, C.ok]],
      ['NOT OK', String(nok), nok ? [C.nokbg, C.nok] : [C.light, C.ink]],
      ['N/A', String(na), [C.light, C.ink]],
      ['Health score', health ? health.score + '%' : '—', bandCol(health && health.band)],
      ['Remaining life', rul ? (rul.remainingLife === Infinity ? 'Stable' : rul.remainingLife.toFixed(1) + ' yrs') : '—', bandCol(rul && rul.band)]
    ];
    const tg = 6, tw = (CW - tg * 5) / 6, th = 42;
    tiles.forEach((t, i) => {
      const x = M + i * (tw + tg);
      doc.setFillColor.apply(doc, t[2][0]); doc.roundedRect(x, y, tw, th, 4, 4, 'F');
      font('normal', 7, C.soft); doc.text(t[0], x + 7, y + 12);
      font('bold', 14, t[2][1]); doc.text(pdfTxt(t[1]), x + 7, y + 32);
    });
    y += th + 10;
    const verdict = nok ? nok + ' defect' + (nok > 1 ? 's' : '') + ' recorded — raise each as a work request in Pronto before closing the WO.'
                        : (ok + nok + na) ? 'No defects recorded.' : 'No checks recorded yet.';
    doc.setFillColor.apply(doc, nok ? C.nokbg : C.okbg); doc.rect(M, y, CW, 20, 'F');
    doc.setFillColor.apply(doc, nok ? C.nok : C.ok); doc.rect(M, y, 3, 20, 'F');
    font('bold', 9, nok ? C.nok : C.ok); doc.text(pdfTxt('Result: ' + verdict + (health ? '  Condition: ' + health.label + '.' : '')), M + 10, y + 13);
    y += 32;

    const shortTitle = t => String(t).replace(/^Section \d+\s*—\s*/,'');

    // ---------- Defects & actions ----------
    const defects = [];
    eq.sections.forEach(sec => visibleItems(sec).forEach(it => { if (state.items[it.id] === 'notok') defects.push({ sec, it }); }));
    function tableHead(cols){
      doc.setFillColor.apply(doc, C.navy); doc.rect(M, y, CW, 16, 'F');
      font('bold', 7.8, [255,255,255]); let x = M;
      cols.forEach(c => { doc.text(c[0], x + 5, y + 11); x += c[1]; });
      y += 16;
    }
    font('bold', 12, C.ink); need(40); doc.text('Defects & corrective actions', M, y); y += 8;
    const dcols = [['#', 22], ['Section', 100], ['Check point', 190], ['Finding / corrective action', CW - 312]];
    if (!defects.length){
      y += 6; font('normal', 9, C.soft); doc.text('No NOT OK items in this inspection.', M, y + 8); y += 22;
    } else {
      y += 4; tableHead(dcols);
      defects.forEach((d, k) => {
        const label = d.it.detailed ? ((d.it.component ? d.it.component + ' — ' : '') + d.it.checkpoint) : d.it.label;
        const fc = [];
        if (state.findings[d.it.id]) fc.push('Finding: ' + state.findings[d.it.id]);
        if (state.corrective[d.it.id]) fc.push('Action: ' + state.corrective[d.it.id]);
        if (!fc.length) fc.push('No finding entered');
        doc.setFontSize(8);
        const c2 = wrap(shortTitle(d.sec.title), dcols[1][1] - 10), c3 = wrap(label, dcols[2][1] - 10), c4 = wrap(fc.join('\n'), dcols[3][1] - 10);
        const rh = Math.max(c2.length, c3.length, c4.length) * 10 + 8;
        if (need(rh)) tableHead(dcols);
        if (k % 2) { doc.setFillColor(248,249,250); doc.rect(M, y, CW, rh, 'F'); }
        let x = M;
        font('bold', 8, C.nok); doc.text(String(k + 1), x + 5, y + 11); x += dcols[0][1];
        font('normal', 8, C.soft); doc.text(c2, x + 5, y + 11); x += dcols[1][1];
        font('normal', 8, C.ink); doc.text(c3, x + 5, y + 11); x += dcols[2][1];
        font('normal', 8, C.ink); doc.text(c4, x + 5, y + 11);
        doc.setDrawColor.apply(doc, C.line); doc.line(M, y + rh, M + CW, y + rh);
        y += rh;
      });
      y += 14;
    }

    // ---------- Detailed results ----------
    need(60); font('bold', 12, C.ink); doc.text('Detailed results', M, y); y += 10;
    function secBar(sec, cont){
      const its = visibleItems(sec), v = its.map(i => state.items[i.id]);
      const sum = its.length ? (v.filter(x => x === 'ok').length + ' OK  ·  ' + v.filter(x => x === 'notok').length + ' NOT OK  ·  ' + v.filter(x => !x).length + ' not checked') : '';
      doc.setFillColor.apply(doc, C.navy); doc.rect(M, y, CW, 17, 'F');
      font('bold', 9, [255,255,255]); doc.text(wrap(sec.title + (cont ? '  (continued)' : ''), CW - 170)[0], M + 6, y + 12);
      font('normal', 7.5, [201,216,225]); doc.text(sum, M + CW - 6, y + 12, { align:'right' });
      y += 20;
    }
    function pill(text, col, x, yy){
      doc.setFillColor.apply(doc, col); doc.roundedRect(x, yy - 8.5, 44, 12, 6, 6, 'F');
      font('bold', 7, [255,255,255]); doc.text(text, x + 22, yy, { align:'center' });
    }
    let running = 0;
    eq.sections.forEach(sec => {
      const its = visibleItems(sec);
      const hasRead = sec.readings && sec.readings.length;
      if (!its.length && !hasRead && !state.comments[sec.id] && !(state.photos[sec.id] || []).length) return;
      need(50); secBar(sec, false);
      its.forEach(it => {
        running++;
        const v = state.items[it.id];
        const label = it.detailed ? ((it.component ? it.component + ' — ' : '') + it.checkpoint) : it.label;
        doc.setFontSize(8.6); const L = wrap(label, CW - 80);
        doc.setFontSize(7.2); const A = it.detailed && (it.acceptance || it.freq) ? wrap((it.freq ? '[' + it.freq + ']  ' : '') + (it.acceptance ? 'Acceptance: ' + it.acceptance : ''), CW - 80) : [];
        const notes = [];
        if (it.detailed && state.findings[it.id]) notes.push('Finding: ' + state.findings[it.id]);
        if (it.detailed && state.corrective[it.id]) notes.push('Action: ' + state.corrective[it.id]);
        doc.setFontSize(7.8); const N = notes.length ? wrap(notes.join('   '), CW - 80) : [];
        const rh = L.length * 10.5 + A.length * 8.8 + N.length * 9.5 + 7;
        if (need(rh)) secBar(sec, true);
        if (v === 'notok'){ doc.setFillColor.apply(doc, C.nokbg); doc.rect(M, y, CW, rh, 'F'); }
        let yy = y + 10;
        font('bold', 7.5, C.soft); doc.text(String(it.no || running), M + 4, yy);
        font('normal', 8.6, C.ink); doc.text(L, M + 26, yy); yy += L.length * 10.5;
        if (A.length){ font('normal', 7.2, C.soft); doc.text(A, M + 26, yy - 2); yy += A.length * 8.8; }
        if (N.length){ font('bold', 7.8, C.nok); doc.text(N, M + 26, yy - 1); }
        const s = v === 'ok' ? ['OK', C.ok] : v === 'notok' ? ['NOT OK', C.nok] : v === 'na' ? ['N/A', C.na] : ['—', [200,206,211]];
        pill(s[0], s[1], M + CW - 48, y + 10);
        doc.setDrawColor.apply(doc, C.line); doc.setLineWidth(0.5); doc.line(M, y + rh, M + CW, y + rh);
        y += rh;
      });

      if (hasRead){
        const plain = sec.readings.filter(r => r.unit !== 'mm'), thick = sec.readings.filter(r => r.unit === 'mm');
        if (plain.length){
          const isRating = plain.every(r => r.unit === 'rating');
          const cols = 3, cw = CW / cols, rows = Math.ceil(plain.length / cols);
          const boxH = 14 + rows * 13 + 4;
          if (need(boxH)) secBar(sec, true);
          doc.setFillColor.apply(doc, C.light); doc.rect(M, y + 2, CW, boxH, 'F');
          font('bold', 7.5, [154,97,19]); doc.text(pdfTxt((isRating ? 'Condition rating' : 'Readings') + (sec.readingNote ? '  ·  ' + (isRating ? sec.readingNote.replace(/^Rating key\s*—\s*/,'') : 'target ' + sec.readingNote.replace(/^target:?\s*/i,'')) : '')).slice(0, 150), M + 6, y + 12);
          plain.forEach((r, i) => {
            const x = M + 6 + (i % cols) * cw, yy = y + 26 + Math.floor(i / cols) * 13;
            const raw = state.readings[r.id];
            let val = (raw === undefined || raw === '') ? '—' : String(raw);
            if (r.unit === 'rating' && RATING_WORD[parseInt(val, 10)]) val = val + ' — ' + RATING_WORD[parseInt(val, 10)];
            else if (val !== '—' && r.unit !== 'rating') val = val + ' ' + r.unit;
            font('normal', 7.8, C.soft); const lab = wrap(r.label + ':', cw * 0.58)[0];
            doc.text(lab, x, yy);
            font('bold', 8, C.ink); doc.text(pdfTxt(val), x + cw * 0.6, yy);
          });
          y += boxH + 6;
        }
        thick.forEach(r => {
          const e = (state.readings[r.id] && typeof state.readings[r.id] === 'object') ? state.readings[r.id] : {};
          const res = computeRUL(e, h.f_date);
          const line = r.label + ':  current ' + (e.current || '—') + ' mm  ·  previous ' + (e.previous || '—') + ' mm (' + (e.previousDate || '—') + ')  ·  t-min ' + (e.minAllowable || '—') + ' mm  —  ' + (res ? (res.error || res.text) : 'no thickness data');
          doc.setFontSize(7.8); const Lx = wrap(line, CW - 12);
          if (need(Lx.length * 10 + 4)) secBar(sec, true);
          font('normal', 7.8, C.ink); doc.text(Lx, M + 6, y + 9); y += Lx.length * 10 + 3;
        });
      }

      const comment = state.comments[sec.id];
      if (comment){
        doc.setFontSize(8); const Lc = wrap('Comments: ' + comment, CW - 12);
        if (need(Lc.length * 10 + 6)) secBar(sec, true);
        font('italic', 8, C.ink); doc.text(Lc, M + 6, y + 10); y += Lc.length * 10 + 6;
      }
      const photos = state.photos[sec.id] || [];
      if (photos.length){
        const s = 86, g = 8; let x = M;
        need(s + 10);
        photos.forEach(src => {
          if (x + s > M + CW){ x = M; y += s + g; need(s + 10); }
          try { doc.addImage(src, 'JPEG', x, y + 4, s, s); } catch(e){}
          x += s + g;
        });
        y += s + 12;
      }
      y += 8;
    });

    // ---------- Sign-off ----------
    if (y + 120 > BOTTOM) newPage();
    y += 6; font('bold', 12, C.ink); doc.text('Sign-off', M, y); y += 8;
    const bw = (CW - 12) / 2;
    [['Inspected by', h.f_checkby], ['Reviewed by', h.f_reviewby]].forEach((r, i) => {
      const x = M + i * (bw + 12);
      doc.setDrawColor.apply(doc, C.line); doc.setLineWidth(0.8); doc.rect(x, y, bw, 82);
      font('normal', 7.5, C.soft); doc.text(r[0], x + 8, y + 13);
      font('bold', 10, C.ink); doc.text(pdfTxt(r[1] || ''), x + 8, y + 28);
      font('normal', 7.5, C.soft); doc.text('Signature', x + 8, y + 64); doc.text('Date', x + bw * 0.62, y + 64);
      doc.setDrawColor(160,170,178); doc.line(x + 8, y + 56, x + bw * 0.55, y + 56); doc.line(x + bw * 0.62, y + 56, x + bw - 8, y + 56);
      if (i === 0 && h.f_date){ font('normal', 9, C.ink); doc.text(pdfTxt(h.f_date), x + bw * 0.62, y + 52); }
    });
    y += 94;
    font('normal', 7.5, C.soft);
    doc.text(wrap('Acceptance criteria are taken from the referenced codes and OEM manuals. Items not checked are shown as "—". This report was generated from CM Inspect; drafts are stored on the inspector\u2019s device. \u00A9 Lotus Africa \u2014 internal use only, not for distribution.', CW), M, y);

    // ---------- Footer on every page ----------
    const n = doc.getNumberOfPages(), stamp = new Date().toLocaleString();
    for (let i = 1; i <= n; i++){
      doc.setPage(i);
      doc.setDrawColor.apply(doc, C.line); doc.setLineWidth(0.6); doc.line(M, H - 30, W - M, H - 30);
      font('normal', 7.2, C.soft);
      doc.text(pdfTxt(eq.title + (h.f_tag ? '  ·  Tag ' + h.f_tag : '') + (h.f_wo ? '  ·  WO ' + h.f_wo : '')).slice(0, 110), M, H - 19);
      doc.text(pdfTxt('Generated ' + stamp), W / 2 + 40, H - 19, { align:'center' });
      doc.text('Page ' + i + ' of ' + n, W - M, H - 19, { align:'right' });
    }
    return doc;
  }

  document.getElementById('btnPdf').addEventListener('click', async () => {
    if (!currentEquipment) return;
    const btn = document.getElementById('btnPdf');
    btn.disabled = true; btn.textContent = 'Building PDF…';
    try{
      const doc = generatePdfDoc();
      const tag = (state.header.f_tag || currentEquipment.id).replace(/[^a-z0-9\-]/gi,'_');
      const date = state.header.f_date || new Date().toISOString().slice(0,10);
      const wo = (state.header.f_wo || '').replace(/[^a-z0-9\-]/gi,'_');
      doc.save(`${wo ? wo + '_' : ''}${tag}_${currentEquipment.id}_${date}.pdf`);
      showToast('PDF downloaded');
    } catch(err){
      showToast('PDF export failed — try again');
      console.error(err);
    } finally {
      btn.disabled = false; btn.textContent = 'Download PDF';
    }
  });


  /* ---------------- Browser print (Ctrl+P / Print button) ---------------- */
  function preparePrint(){
    if (!currentEquipment) return;
    const h = state.header || {};
    const allVisible = currentEquipment.sections.reduce((a, s) => a.concat(visibleItems(s)), []);
    const v = allVisible.map(i => state.items[i.id]);
    const ok = v.filter(x => x === 'ok').length, nok = v.filter(x => x === 'notok').length, na = v.filter(x => x === 'na').length;
    const health = computeHealthScore(currentEquipment, state);
    document.getElementById('printSignoff').innerHTML = `
      <h3>Inspection result &amp; sign-off</h3>
      <table>
        <tr><th>Checks recorded</th><th>OK</th><th>NOT OK</th><th>N/A</th><th>Health score</th></tr>
        <tr><td>${ok + nok + na} of ${allVisible.length}</td><td>${ok}</td><td>${nok}</td><td>${na}</td><td>${health ? health.score + '% — ' + esc(health.label) : '—'}</td></tr>
      </table>
      <table style="margin-top:8px">
        <tr><th style="width:22%">Role</th><th style="width:30%">Name</th><th>Signature</th><th style="width:18%">Date</th></tr>
        <tr><td>Inspected by</td><td>${esc(h.f_checkby || '')}</td><td class="sig"></td><td>${esc(h.f_date || '')}</td></tr>
        <tr><td>Reviewed by</td><td>${esc(h.f_reviewby || '')}</td><td class="sig"></td><td></td></tr>
      </table>
      <div class="print-foot">© Lotus Africa — internal use only. Every NOT OK item must be raised as a work request in Pronto. Printed ${new Date().toLocaleString()} · CM Inspect · ${esc(currentEquipment.title)}${h.f_tag ? ' · Tag ' + esc(h.f_tag) : ''}${h.f_wo ? ' · WO ' + esc(h.f_wo) : ''}</div>`;
  }
  window.addEventListener('beforeprint', preparePrint);
  document.getElementById('btnPrint').addEventListener('click', () => { preparePrint(); window.print(); });

  /* ---------------- Init ---------------- */
  renderHub();

  /* ---------------- Deep links from Pronto ----------------
     ?c=<checklist id>&tag=<asset no>&wo=<work order no>[&by=<inspector>]
     Opens the checklist directly with the header pre-filled. Used by the
     link / QR code printed on Pronto work orders. */
  /* Pronto PM task number → checklist (generated from the PM task export; edit with the link-load workbook) */
  const PM_TASK_CHECKLIST = {"105313": "conveyor-belt-pulleys", "109663": "structural-inspection", "110833": "feed-box-inspection", "111012": "route-boilermaker", "111763": "feed-box-inspection", "112012": "route-boilermaker", "113014": "pressure-vessel-hx", "113714": "cooling-tower", "113763": "cooling-tower", "120133": "overhead-crane-lifting", "121012": "thickener-rake-standard", "127314": "pressure-vessel-hx", "127363": "pressure-vessel-hx", "127733": "trommel-rotary-screen", "127833": "linear-screen-standard", "127933": "vibrating-feeder", "128033": "linear-screen-standard", "133012": "route-boilermaker", "136433": "cyclone-cluster", "136863": "thickener-rake-standard", "137414": "thickener-rake-standard", "137463": "thickener-rake-standard", "142012": "route-boilermaker", "161012": "route-boilermaker", "171012": "route-boilermaker", "173012": "route-boilermaker", "178111": "route-boilermaker", "178112": "route-boilermaker", "178113": "route-boilermaker", "178211": "route-boilermaker", "178212": "route-boilermaker", "178213": "route-boilermaker", "178311": "route-boilermaker", "178312": "route-boilermaker", "178313": "route-boilermaker", "178411": "route-boilermaker", "178412": "route-boilermaker", "178413": "route-boilermaker", "181012": "route-boilermaker", "183012": "route-boilermaker", "185012": "route-boilermaker", "189312": "hme-get-boilermaker", "189322": "hme-get-boilermaker", "189412": "hme-get-boilermaker", "189422": "hme-get-boilermaker", "189512": "hme-get-boilermaker", "189522": "hme-get-boilermaker", "199012": "route-boilermaker", "203114": "tank-external-inspection", "203163": "tank-external-inspection", "204122": "centrifugal-fan", "205022": "mineral-sizer-standard", "205322": "conveyor-belt-pulleys", "206322": "magnetic-conveyor", "206422": "general-conveyor", "208392": "lube-oil-sampling", "211092": "lube-oil-sampling", "212092": "lube-oil-sampling", "218333": "rotary-kiln-calciner", "220814": "sag-mill", "220822": "sag-mill", "221092": "lube-oil-sampling", "221833": "piping-hose-inspection", "222092": "lube-oil-sampling", "225022": "vbelt-drive-pump", "225522": "vertical-pump", "226222": "vbelt-drive-pump", "226322": "centrifugal-pump", "226422": "centrifugal-pump", "226722": "centrifugal-pump", "228022": "linear-screen-standard", "229314": "tank-external-inspection", "231092": "lube-oil-sampling", "236814": "thickener-rake-standard", "236822": "thickener-rake-hpp", "236922": "mix-tank-agitator", "241722": "neutralization-tank-agitator", "242092": "lube-oil-sampling", "257813": "agitator", "257913": "converter-towers-acid-coolers", "257914": "converter-towers-acid-coolers", "258013": "screw-conveyor", "258033": "screw-conveyor", "258113": "electric-motor", "258163": "electric-motor", "258224": "structural-inspection", "258313": "blower", "258363": "blower", "258414": "converter-towers-acid-coolers", "258514": "pressure-vessel-hx", "258524": "pressure-vessel-hx", "258614": "overhead-crane-lifting", "258633": "overhead-crane-lifting", "258713": "lube-oil-sampling", "258814": "piping-hose-inspection", "258913": "vertical-pump", "259063": "transformer-substation", "259113": "sulphur-furnace-whb", "259114": "sulphur-furnace-whb", "259214": "pressure-vessel-hx", "261092": "lube-oil-sampling", "273713": "mcr001-r09", "273743": "mcr001-r11", "305333": "conveyor-belt-pulleys", "305933": "screw-conveyor", "307814": "transformer-substation", "307863": "transformer-substation", "307913": "ir-thermography-survey", "307914": "switchgear-mcc-vsd", "307963": "switchgear-mcc-vsd", "308063": "lighting-distribution", "308214": "switchgear-mcc-vsd", "308313": "transformer-substation", "308314": "transformer-substation", "308363": "transformer-substation", "308714": "lighting-distribution", "309014": "liquid-resistance-starter", "309033": "liquid-resistance-starter", "311012": "route-electrical", "312012": "route-electrical", "318313": "rotary-kiln-calciner", "318324": "rotary-kiln-calciner", "320814": "sag-mill", "320833": "sag-mill", "320863": "sag-mill", "321012": "thickener-rake-standard", "321413": "fire-protection-system", "321414": "fire-protection-system", "322012": "route-electrical", "328033": "linear-screen-standard", "331012": "route-electrical", "332012": "route-electrical", "333012": "route-electrical", "339114": "earthing-system", "340013": "transformer-substation", "340014": "transformer-substation", "340063": "transformer-substation", "340114": "earthing-system", "340214": "pfc-capacitor-bank", "341012": "route-electrical", "341314": "air-compressor", "341363": "air-compressor", "341414": "electric-motor", "341512": "electric-motor", "341513": "electric-motor", "341514": "electric-motor", "341533": "electric-motor", "341612": "electric-motor", "341712": "electric-motor", "342012": "route-electrical", "351012": "route-electrical", "352012": "route-electrical", "361012": "route-electrical", "362012": "route-electrical", "371012": "route-electrical", "372012": "route-electrical", "373012": "route-electrical", "373712": "mcr001-r05", "373713": "mcr001-r08", "373763": "mcr001-r12", "374012": "route-electrical", "375012": "route-electrical", "377012": "route-electrical", "378012": "transformer-substation", "378013": "hvac-air-conditioning", "378022": "electric-motor", "378111": "route-electrical", "378112": "route-electrical", "378113": "portable-electrical-tools", "378122": "lighting-distribution", "378211": "route-electrical", "378212": "electric-motor", "378213": "electric-motor", "378222": "lighting-distribution", "378311": "route-electrical", "378312": "route-electrical", "378313": "electric-motor", "378322": "lighting-distribution", "378411": "route-electrical", "378412": "route-electrical", "378413": "electric-motor", "378422": "lighting-distribution", "378513": "switchgear-mcc-vsd", "381012": "route-electrical", "382012": "route-electrical", "383012": "route-electrical", "384012": "route-electrical", "385012": "route-electrical", "390012": "route-electrical", "390014": "transformer-substation", "398012": "route-electrical", "399012": "route-electrical", "421413": "fire-protection-system", "421414": "fire-protection-system", "424712": "hg-mec-wk", "424714": "hg-8000h", "424724": "hg-12000h", "424733": "hg-2000h", "424734": "hg-24000h", "424744": "hg-24000h", "424762": "hg-1000h", "424763": "hg-4000h", "442813": "genset-standby-diesel", "442814": "genset-standby-diesel", "442833": "genset-standby-diesel", "442863": "genset-standby-diesel", "478111": "route-mechanical", "478112": "route-mechanical", "478113": "route-mechanical", "478133": "vertical-pump", "478211": "route-mechanical", "478212": "route-mechanical", "478213": "route-mechanical", "478233": "vertical-pump", "478311": "route-mechanical", "478312": "route-mechanical", "478313": "blower", "478363": "converter-towers-acid-coolers", "478411": "route-mechanical", "478413": "route-mechanical", "478512": "route-mechanical", "478513": "route-mechanical", "478612": "safety-shower-eyewash", "478613": "route-mechanical", "480312": "ps-bus", "480313": "lv-km-service", "480323": "lv-km-service", "480333": "lv-km-service", "480343": "lv-km-service", "480412": "ps-bus", "480413": "lv-km-service", "480423": "lv-km-service", "480433": "lv-km-service", "480443": "lv-km-service", "482012": "fire-protection-system", "484613": "lv-km-service", "484622": "ps-lv", "484623": "lv-km-service", "484633": "lv-km-service", "484643": "lv-km-service", "484713": "lv-km-service", "484722": "ps-lv", "484723": "lv-km-service", "484733": "lv-km-service", "484743": "lv-km-service", "484813": "lv-km-service", "484822": "ps-lv", "484823": "lv-km-service", "484833": "lv-km-service", "484843": "lv-km-service", "484913": "lv-km-service", "484922": "ps-lv", "484923": "lv-km-service", "484933": "lv-km-service", "484943": "lv-km-service", "485113": "lv-km-service", "485122": "ps-lv", "485123": "lv-km-service", "485133": "lv-km-service", "485143": "lv-km-service", "485213": "lv-km-service", "485222": "ps-lv", "485223": "lv-km-service", "485233": "lv-km-service", "485243": "lv-km-service", "485313": "lv-km-service", "485322": "ps-lv", "485323": "lv-km-service", "485333": "lv-km-service", "485343": "lv-km-service", "485413": "lv-km-service", "485422": "ps-lv", "485423": "lv-km-service", "485433": "lv-km-service", "485443": "lv-km-service", "485513": "lv-km-service", "485522": "ps-lv", "485523": "lv-km-service", "485533": "lv-km-service", "485543": "lv-km-service", "485613": "lv-km-service", "485622": "ps-lv", "485623": "lv-km-service", "485633": "lv-km-service", "485643": "lv-km-service", "485713": "lv-km-service", "485723": "lv-km-service", "485733": "lv-km-service", "485743": "lv-km-service", "490011": "hg-opr-shift", "490014": "hg-alt-ann", "503714": "air-compressor", "503744": "air-compressor", "505313": "conveyor-belt-pulleys", "511012": "route-instrumentation", "512012": "route-instrumentation", "514514": "inst-flow-weigh", "514563": "inst-flow-weigh", "514614": "inst-transmitter-loop", "514663": "inst-transmitter-loop", "514714": "inst-transmitter-loop", "514763": "inst-transmitter-loop", "514814": "inst-transmitter-loop", "514863": "inst-transmitter-loop", "514914": "inst-analyser-cal", "514963": "inst-analyser-cal", "515014": "inst-analyser-cal", "515063": "inst-analyser-cal", "515214": "inst-transmitter-loop", "515263": "inst-transmitter-loop", "515514": "inst-switch-test", "515563": "inst-switch-test", "515714": "inst-transmitter-loop", "515763": "inst-transmitter-loop", "518313": "rotary-kiln-calciner", "520814": "sag-mill", "521012": "thickener-rake-standard", "522012": "route-instrumentation", "528033": "linear-screen-standard", "528713": "inst-analyser-cal", "528714": "inst-analyser-cal", "531012": "route-instrumentation", "532012": "route-instrumentation", "532613": "inst-flow-weigh", "532813": "inst-flow-weigh", "533012": "route-instrumentation", "540314": "inst-flow-weigh", "541012": "route-instrumentation", "541214": "air-compressor", "542012": "route-instrumentation", "551012": "route-instrumentation", "561012": "route-instrumentation", "571012": "route-instrumentation", "572012": "route-instrumentation", "573012": "route-instrumentation", "574012": "route-instrumentation", "575012": "route-instrumentation", "578112": "route-instrumentation", "578113": "route-instrumentation", "578212": "route-instrumentation", "578213": "route-instrumentation", "578312": "route-instrumentation", "578313": "route-instrumentation", "578412": "route-instrumentation", "578413": "route-instrumentation", "581012": "route-instrumentation", "583012": "route-instrumentation", "584012": "route-instrumentation", "585012": "route-instrumentation", "599012": "route-instrumentation", "600613": "air-compressor", "601663": "thickener-rake-hpp", "603714": "air-compressor", "603724": "air-compressor", "603744": "air-compressor", "603863": "blower", "603914": "air-compressor", "604912": "jaw-crusher", "604913": "jaw-crusher", "605012": "mineral-sizer-standard", "605013": "mineral-sizer-standard", "605014": "mineral-sizer-standard", "605063": "mineral-sizer-standard", "605313": "conveyor-belt-pulleys", "605614": "general-conveyor", "605633": "general-conveyor", "605914": "screw-conveyor", "605924": "screw-conveyor", "605933": "screw-conveyor", "606314": "magnetic-separator", "606333": "magnetic-separator", "610714": "apron-feeder", "610763": "apron-feeder", "611012": "route-mechanical", "612012": "route-mechanical", "613763": "cooling-tower", "618314": "rotary-kiln-calciner", "618333": "rotary-kiln-calciner", "620622": "thickener-rake-hpp", "620813": "sag-mill", "620814": "sag-mill", "620833": "sag-mill", "620863": "sag-mill", "621012": "thickener-rake-standard", "621113": "cooling-tower", "621413": "fire-protection-system", "621612": "safety-shower-eyewash", "622012": "route-mechanical", "623063": "fire-protection-system", "624712": "hg-opr-shift", "624914": "centrifugal-pump", "624963": "centrifugal-pump", "625013": "centrifugal-pump", "625033": "vbelt-drive-pump", "625113": "vbelt-drive-pump", "625133": "vbelt-drive-pump", "625833": "vbelt-drive-pump", "625863": "vbelt-drive-pump", "626122": "centrifugal-pump", "626213": "vbelt-drive-pump", "626222": "vbelt-drive-pump", "626322": "centrifugal-pump", "626333": "centrifugal-pump", "626363": "centrifugal-pump", "626433": "centrifugal-pump", "626463": "centrifugal-pump", "626712": "centrifugal-pump", "626733": "centrifugal-pump", "626763": "centrifugal-pump", "626914": "pressure-vessel-hx", "627114": "pressure-vessel-hx", "627124": "pressure-vessel-hx", "627733": "trommel-rotary-screen", "627833": "linear-screen-standard", "627913": "vibrating-feeder", "627963": "vibrating-feeder", "628033": "linear-screen-standard", "631012": "route-mechanical", "631033": "safety-shower-eyewash", "631314": "psv-inspection", "632012": "route-mechanical", "632033": "safety-shower-eyewash", "632414": "psv-inspection", "632714": "rotary-valve", "632733": "rotary-valve", "633012": "route-mechanical", "633033": "safety-shower-eyewash", "636214": "centrifuge", "636233": "centrifuge", "636914": "agitator", "636933": "agitator", "637214": "agitator", "637233": "agitator", "639863": "structural-inspection", "641012": "route-mechanical", "641033": "safety-shower-eyewash", "641113": "centrifugal-pump", "641133": "centrifugal-pump", "641214": "air-compressor", "641233": "air-compressor", "641263": "air-compressor", "641314": "air-compressor", "641324": "air-compressor", "641333": "air-compressor", "641363": "air-compressor", "641614": "screw-conveyor", "641633": "screw-conveyor", "642012": "route-mechanical", "642033": "safety-shower-eyewash", "651012": "route-mechanical", "651033": "safety-shower-eyewash", "652012": "route-mechanical", "661012": "route-mechanical", "661033": "safety-shower-eyewash", "662012": "route-mechanical", "671012": "route-mechanical", "672012": "route-mechanical", "673012": "route-mechanical", "673711": "mcr001-r01", "673713": "mcr001-r03", "673714": "mcr001-r13", "673723": "mcr001-r06", "673733": "mcr001-r07", "673743": "mcr001-r10", "674012": "route-mechanical", "675012": "route-mechanical", "675033": "safety-shower-eyewash", "677012": "route-mechanical", "680112": "lube-greasing-route", "680122": "diesel-engine-pm-service", "680132": "diesel-engine-pm-service", "680133": "diesel-engine-pm-service", "680162": "diesel-engine-pm-service", "680612": "hme-shotcrete", "680613": "lv-km-service", "680623": "lv-km-service", "680633": "lv-km-service", "680643": "lv-km-service", "680712": "hme-shotcrete", "680713": "lv-km-service", "680723": "lv-km-service", "680733": "lv-km-service", "680743": "lv-km-service", "680912": "hme-mobile-crane", "680922": "diesel-engine-pm-service", "680932": "diesel-engine-pm-service", "680933": "diesel-engine-pm-service", "680962": "diesel-engine-pm-service", "681012": "route-mechanical", "681112": "hme-mobile-crane", "681122": "diesel-engine-pm-service", "681132": "diesel-engine-pm-service", "681133": "diesel-engine-pm-service", "681162": "diesel-engine-pm-service", "681312": "hme-mobile-crane", "681322": "diesel-engine-pm-service", "681332": "diesel-engine-pm-service", "681333": "diesel-engine-pm-service", "681362": "diesel-engine-pm-service", "681412": "hme-mobile-crane", "681422": "diesel-engine-pm-service", "681432": "diesel-engine-pm-service", "681433": "diesel-engine-pm-service", "681462": "diesel-engine-pm-service", "681612": "hme-compactor", "681622": "diesel-engine-pm-service", "681632": "diesel-engine-pm-service", "681633": "diesel-engine-pm-service", "681662": "diesel-engine-pm-service", "681812": "hme-surface-drill", "681822": "diesel-engine-pm-service", "681832": "diesel-engine-pm-service", "681833": "diesel-engine-pm-service", "681862": "diesel-engine-pm-service", "681911": "lube-greasing-route", "682012": "route-mechanical", "682122": "diesel-engine-pm-service", "682132": "diesel-engine-pm-service", "682133": "diesel-engine-pm-service", "682162": "diesel-engine-pm-service", "682222": "diesel-engine-pm-service", "682232": "diesel-engine-pm-service", "682233": "diesel-engine-pm-service", "682262": "diesel-engine-pm-service", "682322": "diesel-engine-pm-service", "682332": "diesel-engine-pm-service", "682333": "diesel-engine-pm-service", "682362": "diesel-engine-pm-service", "682411": "lube-greasing-route", "682522": "diesel-engine-pm-service", "682532": "diesel-engine-pm-service", "682533": "diesel-engine-pm-service", "682562": "diesel-engine-pm-service", "682622": "diesel-engine-pm-service", "682632": "diesel-engine-pm-service", "682633": "diesel-engine-pm-service", "682662": "diesel-engine-pm-service", "682722": "diesel-engine-pm-service", "682732": "diesel-engine-pm-service", "682733": "diesel-engine-pm-service", "682762": "diesel-engine-pm-service", "682912": "hme-forklift", "682922": "diesel-engine-pm-service", "682932": "diesel-engine-pm-service", "682933": "diesel-engine-pm-service", "682962": "diesel-engine-pm-service", "683012": "route-mechanical", "683112": "hme-forklift", "683122": "diesel-engine-pm-service", "683132": "diesel-engine-pm-service", "683133": "diesel-engine-pm-service", "683162": "diesel-engine-pm-service", "683212": "genset-standby-diesel", "683312": "genset-standby-diesel", "683322": "diesel-engine-pm-service", "683332": "diesel-engine-pm-service", "683333": "diesel-engine-pm-service", "683362": "diesel-engine-pm-service", "683412": "genset-standby-diesel", "683422": "diesel-engine-pm-service", "683432": "diesel-engine-pm-service", "683433": "diesel-engine-pm-service", "683462": "diesel-engine-pm-service", "683512": "genset-standby-diesel", "683522": "diesel-engine-pm-service", "683532": "diesel-engine-pm-service", "683533": "diesel-engine-pm-service", "683562": "diesel-engine-pm-service", "683612": "genset-standby-diesel", "683622": "diesel-engine-pm-service", "683632": "diesel-engine-pm-service", "683633": "diesel-engine-pm-service", "683662": "diesel-engine-pm-service", "683712": "genset-standby-diesel", "683722": "diesel-engine-pm-service", "683732": "diesel-engine-pm-service", "683733": "diesel-engine-pm-service", "683762": "diesel-engine-pm-service", "683812": "genset-standby-diesel", "683822": "diesel-engine-pm-service", "683832": "diesel-engine-pm-service", "683833": "diesel-engine-pm-service", "683862": "diesel-engine-pm-service", "683912": "mcr001-r06", "683922": "mcr001-r14", "683932": "mcr001-r14", "683933": "mcr001-r14", "683962": "mcr001-r14", "684012": "route-mechanical", "684122": "diesel-engine-pm-service", "684132": "diesel-engine-pm-service", "684133": "diesel-engine-pm-service", "684162": "diesel-engine-pm-service", "684212": "genset-standby-diesel", "684222": "diesel-engine-pm-service", "684232": "diesel-engine-pm-service", "684233": "diesel-engine-pm-service", "684262": "diesel-engine-pm-service", "684412": "genset-standby-diesel", "684422": "diesel-engine-pm-service", "684432": "diesel-engine-pm-service", "684433": "diesel-engine-pm-service", "684462": "diesel-engine-pm-service", "685012": "route-mechanical", "685911": "mcr001-r01", "686112": "hme-motor-grader", "686122": "diesel-engine-pm-service", "686132": "diesel-engine-pm-service", "686133": "diesel-engine-pm-service", "686162": "diesel-engine-pm-service", "686312": "mewp-man-lift", "686322": "mewp-man-lift", "686332": "mewp-man-lift", "686333": "mewp-man-lift", "686362": "mewp-man-lift", "686512": "hme-skid-steer", "686522": "diesel-engine-pm-service", "686532": "diesel-engine-pm-service", "686533": "diesel-engine-pm-service", "686562": "diesel-engine-pm-service", "686712": "ps-hme-other", "686713": "lv-km-service", "686722": "diesel-engine-pm-service", "686723": "lv-km-service", "686732": "diesel-engine-pm-service", "686733": "diesel-engine-pm-service", "686743": "lv-km-service", "686762": "diesel-engine-pm-service", "686912": "hme-telehandler", "686922": "hme-telehandler", "686932": "hme-telehandler", "686933": "hme-telehandler", "686962": "hme-telehandler", "687112": "hme-backhoe-loader", "687122": "diesel-engine-pm-service", "687132": "diesel-engine-pm-service", "687133": "diesel-engine-pm-service", "687162": "diesel-engine-pm-service", "687212": "hme-backhoe-loader", "687222": "diesel-engine-pm-service", "687232": "diesel-engine-pm-service", "687233": "diesel-engine-pm-service", "687262": "diesel-engine-pm-service", "687412": "hme-rigid-haul-truck", "687413": "lv-km-service", "687423": "lv-km-service", "687433": "lv-km-service", "687443": "lv-km-service", "687512": "hme-water-truck", "687513": "lv-km-service", "687523": "lv-km-service", "687533": "lv-km-service", "687543": "lv-km-service", "687612": "hme-fuel-lube-truck", "687613": "lv-km-service", "687623": "lv-km-service", "687633": "lv-km-service", "687643": "lv-km-service", "687712": "hme-fuel-lube-truck", "687713": "lv-km-service", "687723": "lv-km-service", "687733": "lv-km-service", "687743": "lv-km-service", "687912": "hme-rigid-haul-truck", "687913": "lv-km-service", "687923": "lv-km-service", "687933": "lv-km-service", "687943": "lv-km-service", "688012": "hme-mobile-crane", "688013": "lv-km-service", "688023": "lv-km-service", "688033": "lv-km-service", "688043": "lv-km-service", "688112": "hme-mobile-crane", "688113": "lv-km-service", "688123": "lv-km-service", "688133": "lv-km-service", "688143": "lv-km-service", "688211": "lube-greasing-route", "688322": "diesel-engine-pm-service", "688332": "diesel-engine-pm-service", "688333": "diesel-engine-pm-service", "688362": "diesel-engine-pm-service", "688422": "diesel-engine-pm-service", "688432": "diesel-engine-pm-service", "688433": "diesel-engine-pm-service", "688462": "diesel-engine-pm-service", "688622": "diesel-engine-pm-service", "688632": "diesel-engine-pm-service", "688633": "diesel-engine-pm-service", "688662": "diesel-engine-pm-service", "688812": "centrifugal-pump", "688822": "diesel-engine-pm-service", "688832": "diesel-engine-pm-service", "688833": "diesel-engine-pm-service", "688862": "diesel-engine-pm-service", "688912": "centrifugal-pump", "688922": "diesel-engine-pm-service", "688932": "diesel-engine-pm-service", "688933": "diesel-engine-pm-service", "688962": "diesel-engine-pm-service", "689012": "centrifugal-pump", "689022": "diesel-engine-pm-service", "689032": "diesel-engine-pm-service", "689033": "diesel-engine-pm-service", "689062": "diesel-engine-pm-service", "689122": "fire-protection-system", "689222": "centrifugal-pump", "689322": "hme-get-boilermaker", "689422": "hme-get-boilermaker", "689522": "hme-get-boilermaker", "689612": "genset-standby-diesel", "689622": "diesel-engine-pm-service", "689632": "diesel-engine-pm-service", "689633": "diesel-engine-pm-service", "689662": "diesel-engine-pm-service", "698033": "safety-shower-eyewash", "699012": "route-mechanical", "703133": "bund-containment", "726914": "pressure-vessel-hx", "727114": "pressure-vessel-hx", "778111": "route-operator", "778211": "route-operator", "778311": "route-operator", "778312": "safety-shower-eyewash", "778411": "route-operator", "819712": "overhead-crane-lifting", "819714": "overhead-crane-lifting", "819733": "overhead-crane-lifting", "819814": "overhead-crane-lifting", "819833": "overhead-crane-lifting", "820114": "overhead-crane-lifting", "837614": "overhead-crane-lifting", "837633": "overhead-crane-lifting", "837714": "overhead-crane-lifting", "837733": "overhead-crane-lifting", "837833": "overhead-crane-lifting", "837863": "overhead-crane-lifting", "837933": "overhead-crane-lifting", "837963": "overhead-crane-lifting", "838014": "fall-protection-equipment", "838033": "fall-protection-equipment", "838133": "overhead-crane-lifting", "838163": "overhead-crane-lifting", "838333": "overhead-crane-lifting", "838363": "overhead-crane-lifting", "838614": "mewp-man-lift", "838633": "mewp-man-lift", "838814": "hme-forklift", "838833": "hme-forklift", "838914": "hme-telehandler", "838933": "hme-telehandler", "839014": "hme-mobile-crane", "839033": "hme-mobile-crane", "839214": "hme-mobile-crane", "839233": "hme-mobile-crane", "839533": "fall-protection-equipment", "902113": "auto-greasing-system", "902122": "auto-greasing-system", "911011": "lube-greasing-route", "911012": "lube-greasing-route", "911013": "lube-greasing-route", "911022": "lube-greasing-route", "911023": "lube-greasing-route", "912011": "lube-greasing-route", "912012": "lube-greasing-route", "912022": "lube-greasing-route", "912023": "lube-greasing-route", "921011": "thickener-rake-standard", "921012": "thickener-rake-standard", "921022": "thickener-rake-standard", "921023": "thickener-rake-standard", "922011": "lube-greasing-route", "922012": "lube-greasing-route", "922013": "lube-greasing-route", "922023": "lube-greasing-route", "931011": "lube-greasing-route", "931012": "lube-greasing-route", "931013": "lube-greasing-route", "931022": "lube-greasing-route", "931023": "lube-greasing-route", "932023": "lube-greasing-route", "933023": "lube-greasing-route", "940263": "lube-oil-replacement", "940433": "lube-oil-replacement", "940463": "lube-oil-replacement", "940533": "lube-oil-replacement", "940624": "lube-oil-replacement", "940633": "lube-oil-replacement", "940714": "lube-oil-replacement", "940763": "lube-oil-replacement", "940814": "lube-oil-replacement", "940913": "lube-oil-replacement", "940963": "lube-oil-replacement", "941011": "lube-greasing-route", "941012": "lube-greasing-route", "941022": "lube-greasing-route", "941023": "lube-greasing-route", "942012": "lube-greasing-route", "942023": "lube-greasing-route", "961011": "lube-greasing-route", "961012": "lube-greasing-route", "961022": "lube-greasing-route", "961023": "lube-greasing-route", "962011": "lube-greasing-route", "962012": "lube-greasing-route", "971011": "lube-greasing-route", "971012": "lube-greasing-route", "971023": "lube-greasing-route", "973711": "mcr001-r02", "973712": "mcr001-r04", "977012": "lube-greasing-route", "977023": "lube-greasing-route", "978112": "vertical-pump", "978123": "electric-motor", "978312": "vertical-pump", "978323": "vertical-pump", "978332": "blower", "978423": "vertical-pump", "978433": "vertical-pump", "981011": "lube-greasing-route", "981012": "lube-greasing-route", "981023": "lube-greasing-route", "982011": "lube-greasing-route", "982012": "lube-greasing-route", "982023": "lube-greasing-route", "982111": "lube-greasing-route", "982211": "lube-greasing-route", "982311": "lube-greasing-route", "982511": "lube-greasing-route", "982611": "lube-greasing-route", "982711": "lube-greasing-route", "983023": "lube-greasing-route", "984023": "lube-greasing-route", "985023": "lube-greasing-route", "988311": "lube-greasing-route", "988411": "lube-greasing-route", "988622": "lube-greasing-route"};
  (function deepLink(){
    let p; try { p = new URLSearchParams(window.location.search); } catch(e){ return; }
    // Short Pronto form: ?pm=<PM task number>&t=<plant item>&w=<work order>
    const pm = (p.get('pm') || '').trim();
    let id = p.get('c') || p.get('checklist');
    if (!id && pm){
      id = PM_TASK_CHECKLIST[pm];
      if (!id){ showToast('PM task ' + pm + ' has no CM Inspect checklist yet — choose it from the list'); return; }
    }
    if (!id) return;
    const eq = EQUIPMENT.find(e => e.id === id);
    if (!eq){ showToast('Checklist "' + id + '" not found — choose it from the list'); return; }
    const tag = (p.get('tag') || p.get('t') || '').trim(), wo = (p.get('wo') || p.get('w') || '').trim(), by = (p.get('by') || '').trim();
    const d = readDraft(eq);
    if (d && wo && d.header && d.header.f_wo && d.header.f_wo !== wo){
      const fresh = confirm('This device has an unfinished draft of this checklist for WO ' + d.header.f_wo +
        '.\n\nOK = start a NEW inspection for WO ' + wo + ' (the old draft is discarded — download its PDF first if needed).\nCancel = open the old draft for WO ' + d.header.f_wo + '.');
      if (fresh){ try { window.localStorage.removeItem(draftKey(eq)); } catch(e){} }
      else { currentCategory = null; openEquipment(eq); return; }
    }
    currentCategory = null;
    openEquipment(eq);
    const setField = (fid, val) => {
      if (!val) return;
      const el = document.getElementById(fid);
      if (el.value && el.value === val) return;
      el.value = val; el.dispatchEvent(new Event('input', { bubbles:true })); el.dispatchEvent(new Event('change', { bubbles:true }));
    };
    setField('f_tag', tag); setField('f_wo', wo); setField('f_checkby', by);
    if (tag || wo) showToast('Opened from work order' + (wo ? ' ' + wo : ''));
  })();

})();
</script>
</body>
</html>
